# INDEX SHARD — EE2 · EE2.5 · Transmission Line and Cable Performance

chunk_tag: EE2|EE2.5|TRANSMISSION-LINE-AND-CABLE-PE
paper: EE2
syllabus_code: EE2.5
parent_topic: Transmission Line and Cable Performance
years_present: 2016, 2017, 2018, 2019, 2020, 2021, 2023, 2024, 2025, 2026
question_count: 62
primary_rows: 62 | secondary_rows: 0

Every row below is self-describing. Cite the qid exactly as written.

## qid: EE2-2016-Q2c [ESE]
- chunk_tag: EE2|EE2.5|TRANSMISSION-LINE-AND-CABLE-PE
- exam: ESE | paper: EE2 | year: 2016 | qno: 2c
- syllabus_code: EE2.5 | syllabus_l2: Transmission Line and Cable Performance | micro_theme: -
- theme_primary: Transmission lines | theme_secondary: T-model
- marks: 10.0 | word_limit: - | directive: Determine, Find, Calculate
- authenticity: ese
- repeat_cluster: -
- keywords: Transmission lines; T-model; power factor

question_text: A three-phase, 50 Hz, completely transposed transmission line has the following constants : Resistance per mile per phase $= 0.25 \Omega$ Inductance per mile per phase = 2.0 mH Capacitance per mile per phase $= 0.014 \mu F$ The transmission line is 60 miles long, and line-to-line voltage at the receiving end is 132 kV. The load connected at the receiving end is 70000 kW at 0.8 power factor lagging. Using T-model of the line, (i) Determine the current and the line-to-line voltage at the sending end. (ii) Find the voltage regulation. (iii) Calculate the real and reactive power at the sending end. (iv) Find the efficiency of the transmission line.

## qid: EE2-2016-Q3a [ESE]
- chunk_tag: EE2|EE2.5|TRANSMISSION-LINE-AND-CABLE-PE
- exam: ESE | paper: EE2 | year: 2016 | qno: 3a
- syllabus_code: EE2.5 | syllabus_l2: Transmission Line and Cable Performance | micro_theme: -
- theme_primary: Synchronous generator | theme_secondary: Infinite bus excitation
- marks: 20.0 | word_limit: - | directive: Determine, Find
- authenticity: ese
- repeat_cluster: -
- keywords: Synchronous generator; Infinite bus excitation; armature; power factor

question_text: A 25 kVA, 230 V, three-phase four-pole, 50 Hz, wye-connected synchronous generator has a synchronous reactance of 1.5 $\Omega$/phase and negligible stator resistance. The generator is connected to an infinite bus of 230 V, 50 Hz. (i) Determine the excitation voltage when the machine is delivering rated kVA at 0.8 power factor lagging. (ii) The field excitation is increased by 20% without changing the prime mover power output. Find the armature current, power factor and reactive power supplied by the machine. (iii) With the field excitation current as in part (i), the input power from the prime mover is increased very slowly. What is the steady state limit ? Determine the stator current, power factor and reactive power.

## qid: EE2-2016-Q4b [ESE]
- chunk_tag: EE2|EE2.5|TRANSMISSION-LINE-AND-CABLE-PE
- exam: ESE | paper: EE2 | year: 2016 | qno: 4b
- syllabus_code: EE2.5 | syllabus_l2: Transmission Line and Cable Performance | micro_theme: -
- theme_primary: Fault analysis | theme_secondary: Short-circuit kVA
- marks: 10.0 | word_limit: - | directive: Calculate
- authenticity: ese
- repeat_cluster: -
- keywords: Fault analysis; Short-circuit kVA; transformer; alternator; transmission line; generating station

question_text: A 3-phase transmission line, operating at 33 kV and having a resistance and reactance of 6 $\Omega$ and 21 $\Omega$ respectively, is connected to the generating station bus-bars through a 3000 kVA step-up transformer which has a reactance of 5%. Three alternators are connected to the bus-bar; two alternators are of 10000 kVA with a reactance of 15% and the third alternator is of 5000 kVA with a reactance of 10%. Calculate the kVA at the short-circuit fault between the phases occurring (i) at the high voltage terminals of the transformer, and (ii) at the load end of the transmission line.

## qid: EE2-2016-Q5a [ESE]
- chunk_tag: EE2|EE2.5|TRANSMISSION-LINE-AND-CABLE-PE
- exam: ESE | paper: EE2 | year: 2016 | qno: 5a
- syllabus_code: EE2.5 | syllabus_l2: Transmission Line and Cable Performance | micro_theme: -
- theme_primary: Load flow | theme_secondary: Newton-Raphson method
- marks: 15.0 | word_limit: - | directive: Specify, Determine, Calculate, Set up
- authenticity: ese
- repeat_cluster: -
- keywords: Load flow; Newton-Raphson method
- has_figure: yes | figure_id: FIG-EEII-2016-Q5a  (question text alone is incomplete)

question_text: For the power system shown in the following figure, the bus admittance matrix $Y_{bus}$ is given by $$Y_{bus} = \begin{bmatrix} 30-j90 & -20+j60 & -10+j30 \\ -20+j60 & 25-j75 & -0.5+j15 \\ -1.0+j30 & -0.5+j15 & 15-j45 \end{bmatrix}$$ The per-unit bus voltages and power injections are also given in the figure. (i) For each bus k, specify the bus type, and determine which of the variables $V_k$, $\delta_k$, $P_k$, and $Q_k$ are input data and which are unknown. (ii) Assume an initial estimate of $V_2 = 1.0 \angle 0^{\circ}$, and $\delta_3 = 0^{\circ}$, and calculate the bus real and reactive power mismatches to be used in the first iteration of the Newton-Raphson power flow method. (iii) Set up the linearized system of equations that are solved at each iteration.

## qid: EE2-2016-Q6a [ESE]
- chunk_tag: EE2|EE2.5|TRANSMISSION-LINE-AND-CABLE-PE
- exam: ESE | paper: EE2 | year: 2016 | qno: 6a
- syllabus_code: EE2.5 | syllabus_l2: Transmission Line and Cable Performance | micro_theme: -
- theme_primary: Power distribution | theme_secondary: Parallel feeders
- marks: 10.0 | word_limit: - | directive: Calculate
- authenticity: ese
- repeat_cluster: -
- keywords: Power distribution; Parallel feeders; cable; power factor

question_text: A total load of 10000 kW at 33 kV and power factor 0.8 lagging is delivered to a substation by two 3-phase feeders connected in parallel. One of the cables has a resistance of 1.5 $\Omega$ for each conductor and a reactance of 1.4 $\Omega$ per phase and delivers 6000 kW at a power factor of 0.75 lagging. Calculate the corresponding values of resistance and reactance of the second cable.

## qid: EE2-2016-Q7a [ESE]
- chunk_tag: EE2|EE2.5|TRANSMISSION-LINE-AND-CABLE-PE
- exam: ESE | paper: EE2 | year: 2016 | qno: 7a
- syllabus_code: EE2.5 | syllabus_l2: Transmission Line and Cable Performance | micro_theme: -
- theme_primary: Transmission line insulators | theme_secondary: String efficiency
- marks: 10.0 | word_limit: - | directive: Define, Explain, Calculate
- authenticity: ese
- repeat_cluster: -
- keywords: Transmission line insulators; String efficiency

question_text: Define string efficiency with reference to a suspension insulator assembly. Explain how this efficiency can be raised by the introduction of guard rings. Each of the three insulators forming a string has a self-capacitance of C farads. The shunting capacitance of the connecting metal-work of each insulator is 0.2 C to earth and 0.1 C to the line. A guard ring increases the capacitance to the line of the metal-work of the lowest insulator to 0.3 C. Calculate the string efficiency of this arrangement (i) with the guard ring, and (ii) without the guard ring.

## qid: EE2-2017-Q1b [ESE]
- chunk_tag: EE2|EE2.5|TRANSMISSION-LINE-AND-CABLE-PE
- exam: ESE | paper: EE2 | year: 2017 | qno: 1b
- syllabus_code: EE2.5 | syllabus_l2: Transmission Line and Cable Performance | micro_theme: -
- theme_primary: Transmission Line Performance | theme_secondary: Nominal-T Method
- marks: 12.0 | word_limit: - | directive: Calculate
- authenticity: ese
- repeat_cluster: -
- keywords: Transmission Line Performance; Nominal-T Method; power factor

question_text: The per phase parameters of 50 Hz, 100 km long, 3-phase transmission line are $R=10~\Omega$, $L=111.7~mH$, $C=0.9954~\mu F$. The transmission line delivers 20 MW at a power factor of 0.8 lagging and 66 kV to a balanced load. Calculate the sending end voltage, efficiency and regulation using nominal-T representation. (12)

## qid: EE2-2017-Q3a [ESE]
- chunk_tag: EE2|EE2.5|TRANSMISSION-LINE-AND-CABLE-PE
- exam: ESE | paper: EE2 | year: 2017 | qno: 3a
- syllabus_code: EE2.5 | syllabus_l2: Transmission Line and Cable Performance | micro_theme: -
- theme_primary: Electromagnetic Relay | theme_secondary: Force Computation
- marks: 20.0 | word_limit: - | directive: Obtain, Find
- authenticity: ese
- repeat_cluster: -
- keywords: Electromagnetic Relay; Force Computation; armature

question_text: The self and mutual inductances of two coupled coils of an electromagnetic relay are given by $L_1=\frac{2}{x}$, $L_2=\frac{3}{x}$ and $M=\frac{4}{x}$ over a certain displacement x in meters. Obtain the expression for force on armature as a function of time, if $i_1=I_{m_1}\sin\omega_1 t$ and $i_2=I_{m_2}\sin\omega_2 t$. Find the magnitude of average force in case (i) $\omega_1\ne\omega_2$ and (ii) $\omega_1=\omega_2$. (20)

## qid: EE2-2017-Q3b [ESE]
- chunk_tag: EE2|EE2.5|TRANSMISSION-LINE-AND-CABLE-PE
- exam: ESE | paper: EE2 | year: 2017 | qno: 3b
- syllabus_code: EE2.5 | syllabus_l2: Transmission Line and Cable Performance | micro_theme: -
- theme_primary: DC Ring Main | theme_secondary: Power Distribution
- marks: 20.0 | word_limit: - | directive: Determine
- authenticity: ese
- repeat_cluster: -
- keywords: DC Ring Main; Power Distribution
- has_figure: yes | figure_id: FIG-EE2-2017-Q3b  (question text alone is incomplete)

question_text: Determine the currents supplied to ring mains shown in the figure below from A to B, when $V_A=V_B$ and $V_B=V_A+6$ volts: (20)

## qid: EE2-2017-Q4b [ESE]
- chunk_tag: EE2|EE2.5|TRANSMISSION-LINE-AND-CABLE-PE
- exam: ESE | paper: EE2 | year: 2017 | qno: 4b
- syllabus_code: EE2.5 | syllabus_l2: Transmission Line and Cable Performance | micro_theme: -
- theme_primary: HVDC Link | theme_secondary: Converter Operation
- marks: 20.0 | word_limit: - | directive: Calculate
- authenticity: ese
- repeat_cluster: -
- keywords: HVDC Link; Converter Operation; transformer; rectifier; inverter

question_text: A d.c. link has a loop resistance of $40~\Omega$ and is connected to transformers giving secondary voltage of 120 kV at each end. The bridge-connected converters operate as follows: Rectifier: $\alpha=15^{\circ}$, $X=15~\Omega$ Inverter: $\beta=25^{\circ}$, $X=15~\Omega$ Calculate the direct current delivered, if the inverter operates on constant ignition angle $\beta$ control. (20)

## qid: EE2-2017-Q7b [ESE]
- chunk_tag: EE2|EE2.5|TRANSMISSION-LINE-AND-CABLE-PE
- exam: ESE | paper: EE2 | year: 2017 | qno: 7b
- syllabus_code: EE2.5 | syllabus_l2: Transmission Line and Cable Performance | micro_theme: -
- theme_primary: Synchronous Generator Stability | theme_secondary: Power Angle Analysis
- marks: 20.0 | word_limit: - | directive: Calculate
- authenticity: ese
- repeat_cluster: -
- keywords: Synchronous Generator Stability; Power Angle Analysis

question_text: A synchronous generator, capable of developing 500 MW of power, operates at a power angle of $8^{\circ}$. By how much can the input shaft power be increased suddenly without loss of stability? (20)

## qid: EE2-2017-Q8b [ESE]
- chunk_tag: EE2|EE2.5|TRANSMISSION-LINE-AND-CABLE-PE
- exam: ESE | paper: EE2 | year: 2017 | qno: 8b
- syllabus_code: EE2.5 | syllabus_l2: Transmission Line and Cable Performance | micro_theme: -
- theme_primary: Load Flow Analysis | theme_secondary: Gauss-Seidel Method
- marks: 20.0 | word_limit: - | directive: Determine
- authenticity: ese
- repeat_cluster: -
- keywords: Load Flow Analysis; Gauss-Seidel Method

question_text: For a simple four-bus system, the line admittances are given below : | Bus code | Admittance | |---|---| | 1-2 | 2-j8 | | 1-3 | 1-j4 | | 2-3 | 0.666-j2.664 | | 2-4 | 1-j4 | | 3-4 | 2-j8 | The schedule of active and reactive power is given below: | Bus | $P_i$ | $Q_i$ | $V_i$ | Remarks | |---|---|---|---|---| | 1 | | | 1.04 | Slack | | 2 | 0.5 | 0.2 | | PQ | | 3 | 0.4 | 0.3 | | PQ | | 4 | 0.3 | 0.1 | | PQ | Assuming a flat voltage start, determine the voltage at the end of first iteration using Gauss-Seidel method. Take $\alpha=1.6$ ($\alpha$ is acceleration factor). (20)

## qid: EE2-2018-Q1d [ESE]
- chunk_tag: EE2|EE2.5|TRANSMISSION-LINE-AND-CABLE-PE
- exam: ESE | paper: EE2 | year: 2018 | qno: 1d
- syllabus_code: EE2.5 | syllabus_l2: Transmission Line and Cable Performance | micro_theme: -
- theme_primary: Power Systems | theme_secondary: Electric Traction
- marks: 12.0 | word_limit: - | directive: Find
- authenticity: ese
- repeat_cluster: -
- keywords: Power Systems; Electric Traction

question_text: An electric train running between two stations A and B, 10 km apart and maintained at voltages 550 V and 500 V respectively, draws a constant current of 600 A. The resistance for both go and return conductors is $0\cdot04~\Omega/km$. Find the point of minimum potential between the stations, the voltage at that point and currents drawn from both the stations at that point.

## qid: EE2-2018-Q2c [ESE]
- chunk_tag: EE2|EE2.5|TRANSMISSION-LINE-AND-CABLE-PE
- exam: ESE | paper: EE2 | year: 2018 | qno: 2c
- syllabus_code: EE2.5 | syllabus_l2: Transmission Line and Cable Performance | micro_theme: -
- theme_primary: Power Systems | theme_secondary: Fault Analysis
- marks: 20.0 | word_limit: - | directive: Find
- authenticity: ese
- repeat_cluster: -
- keywords: Power Systems; Fault Analysis; transformer
- has_figure: yes | figure_id: FIG-EEII-2018-Q2c  (question text alone is incomplete)

question_text: Under what condition a single line-to-ground fault at the terminals of a generator can be more severe than a 3-phase symmetrical fault at the same location? (ii) A 3-phase power system is represented by one-line diagram as shown in the figure below: The ratings of the equipments are the following: Generator G 15 MVA, 6.6 kV, $X_{1}=15\%,$ $X_{2}=10\%$ Transformers: 15 MVA, 6.6 kV delta/33 kV star, $X_{1}=X_{2}=X_{0}=6\%$ Line reactance: $X_{1}=X_{2}=2~\Omega$ and $X_{0}=6~\Omega$ Find the fault current for a ground fault on one of the bus bars at B.

## qid: EE2-2018-Q4a [ESE]
- chunk_tag: EE2|EE2.5|TRANSMISSION-LINE-AND-CABLE-PE
- exam: ESE | paper: EE2 | year: 2018 | qno: 4a
- syllabus_code: EE2.5 | syllabus_l2: Transmission Line and Cable Performance | micro_theme: -
- theme_primary: Power Systems | theme_secondary: Cables
- marks: 20.0 | word_limit: - | directive: What, Derive, Determine
- authenticity: ese
- repeat_cluster: -
- keywords: Power Systems; Cables

question_text: What do you mean by grading of cables? What are the methods of grading? (ii) Derive the condition for minimum value of gradient at the surface of the conductor. (iii) Determine the economic overall diameter of a single-core cable metal sheathed for a working voltage of 75 kV, if the dielectric strength of the insulating material is 60 $kV/cm.$

## qid: EE2-2018-Q5e [ESE]
- chunk_tag: EE2|EE2.5|TRANSMISSION-LINE-AND-CABLE-PE
- exam: ESE | paper: EE2 | year: 2018 | qno: 5e
- syllabus_code: EE2.5 | syllabus_l2: Transmission Line and Cable Performance | micro_theme: -
- theme_primary: Power Systems Protection | theme_secondary: Relays
- marks: 12.0 | word_limit: - | directive: Find, What
- authenticity: ese
- repeat_cluster: -
- keywords: Power Systems Protection; Relays; short circuit; scr
- has_figure: yes | figure_id: FIG-EEII-2018-Q5e  (question text alone is incomplete)

question_text: Two relays $R_{1}$ and $R_{2}$ are connected in two sections of a feeder as shown in the following figure. CTs are of ratio $1000/5$ The plug setting of relay $R_{1}$ is 100% and of $R_{2}$ is 125%. The operating time characteristics of the relay is given in the following table: Operating time characteristics for $TMS=1$ | PSM | 2 | 4 | 5 | 8 | 10 | 20 | | Operating time (seconds) | 10 | 5 | 4 | 3 | 2-8 | 2-4 | The time multiplier setting of the relay $R_{1}$ is 0-3. The time grading scheme has a discriminative margin of 0.5 s between the relays. A three-phase short circuit at F results in a fault current of 5000 A. Find the actual operating time of $R_{1}$ and $R_{2}$. What is the time multiplier setting (TMS) of $R_{2}$?

## qid: EE2-2018-Q6b [ESE]
- chunk_tag: EE2|EE2.5|TRANSMISSION-LINE-AND-CABLE-PE
- exam: ESE | paper: EE2 | year: 2018 | qno: 6b
- syllabus_code: EE2.5 | syllabus_l2: Transmission Line and Cable Performance | micro_theme: -
- theme_primary: Power Systems | theme_secondary: Transmission Lines
- marks: 20.0 | word_limit: - | directive: Differentiate, What, Find, Make
- authenticity: ese
- repeat_cluster: -
- keywords: Power Systems; Transmission Lines

question_text: Differentiate between characteristic impedance and surge impedance of a line. What do you mean by surge impedance loading (SIL) of a transmission line? (ii) A three-phase, 50 Hz transmission line is 400 km long. The voltage at the sending end is 220 kV. The line parameters are $r=0\cdot125~ohm/km$, $x=0\cdot4~ohm/km$ and $y=2\cdot8\times10^{-6}mho/km$. Find the sending-end current and receiving-end voltage when there is no load on the line. Make a comment on the value of receiving-end voltage.

## qid: EE2-2018-Q7c [ESE]
- chunk_tag: EE2|EE2.5|TRANSMISSION-LINE-AND-CABLE-PE
- exam: ESE | paper: EE2 | year: 2018 | qno: 7c
- syllabus_code: EE2.5 | syllabus_l2: Transmission Line and Cable Performance | micro_theme: -
- theme_primary: Power Systems Protection | theme_secondary: Circuit Breakers
- marks: 20.0 | word_limit: - | directive: Define, Express, Which, Calculate
- authenticity: ese
- repeat_cluster: -
- keywords: Power Systems Protection; Circuit Breakers

question_text: In case of a circuit breaker, define the terms 'restriking voltage' and 'RRRV', and express their maximum values in terms of system voltage. (ii) Which circuit breaker is preferred for voltages 132 kV and above? (iii) In a 132 kV system, the reactance per phase up to the location of circuit breaker is $5~\Omega$ and capacitance to earth is 0.03 $\mu$F. Calculate the maximum value of restriking voltage, the maximum value of RRRV and frequency of transient oscillation.

## qid: EE2-2019-Q4c [ESE]
- chunk_tag: EE2|EE2.5|TRANSMISSION-LINE-AND-CABLE-PE
- exam: ESE | paper: EE2 | year: 2019 | qno: 4c
- syllabus_code: EE2.5 | syllabus_l2: Transmission Line and Cable Performance | micro_theme: -
- theme_primary: Power Systems Protection | theme_secondary: Transformer Protection
- marks: 20.0 | word_limit: - | directive: Draw
- authenticity: ese
- repeat_cluster: -
- keywords: Power Systems Protection; Transformer Protection; relay

question_text: Draw the wiring diagram showing currents for power and relaying circuit used for protecting a transformer of the rating 25 MVA, 220 Y/13-8 $\Delta$ kV, $X=10\%$. The transformer has a short-term overload capacity of 30 MVA. You are required to use CTs with common turns ratios such as 50/5A, 100/5A, 150/5A, ..., 1000/5A, 1200/5A. If needed, auxiliary CT of adequate turns ratio may be used.

## qid: EE2-2019-Q5d [ESE]
- chunk_tag: EE2|EE2.5|TRANSMISSION-LINE-AND-CABLE-PE
- exam: ESE | paper: EE2 | year: 2019 | qno: 5d
- syllabus_code: EE2.5 | syllabus_l2: Transmission Line and Cable Performance | micro_theme: -
- theme_primary: Power Systems | theme_secondary: Transmission Lines
- marks: 12.0 | word_limit: - | directive: Use, Find
- authenticity: ese
- repeat_cluster: -
- keywords: Power Systems; Transmission Lines

question_text: A 220 kV three-phase transmission line is 90 km long. The resistance is $0\cdot1~\Omega/km$ and the inductance is $1.0~mH/km$. Use the short transmission line model to find (i) Voltage at the sending end, and (ii) Voltage regulation at the sending end.

## qid: EE2-2019-Q6a [ESE]
- chunk_tag: EE2|EE2.5|TRANSMISSION-LINE-AND-CABLE-PE
- exam: ESE | paper: EE2 | year: 2019 | qno: 6a
- syllabus_code: EE2.5 | syllabus_l2: Transmission Line and Cable Performance | micro_theme: -
- theme_primary: Power Systems | theme_secondary: Generator Stability
- marks: 20.0 | word_limit: - | directive: Find
- authenticity: ese
- repeat_cluster: -
- keywords: Power Systems; Generator Stability

question_text: A 50 Hz, 4-pole turbogenerator rated 500 MVA, 22 kV has an inertia constant of 7.5 MJ/MVA. Find (i) Rotor acceleration, if the input to the generator is suddenly raised to 400 MW for an electrical load of 350 MW, (ii) The speed of rotor in rpm, if the rotor acceleration calculated in part (i) is constant for a period of 10 cycles, and (iii) The change in torque angle $\delta$ in elect. degrees.

## qid: EE2-2019-Q7c [ESE]
- chunk_tag: EE2|EE2.5|TRANSMISSION-LINE-AND-CABLE-PE
- exam: ESE | paper: EE2 | year: 2019 | qno: 7c
- syllabus_code: EE2.5 | syllabus_l2: Transmission Line and Cable Performance | micro_theme: -
- theme_primary: Power Systems | theme_secondary: Fault Analysis
- marks: 20.0 | word_limit: - | directive: Find
- authenticity: ese
- repeat_cluster: -
- keywords: Power Systems; Fault Analysis; transformer; sub-transient
- has_figure: yes | figure_id: FIG-EE2-2019-Q7c  (question text alone is incomplete)

question_text: A 25 MVA, 13-8 kV generator with $X_{d}^{\prime\prime}=15\%$ is connected through a 25 MVA, 13-8/6-9 kV transformer with leakage reactance of 10% to a bus which supplies four identical motors as shown in the figure. The sub-transient reactance $X_{d}^{\prime\prime}$ of each motor is 20% on base of 5 MVA, 6-9 kV. Find (i) The sub-transient current in the fault, and (ii) The sub-transient current in breaker A.

## qid: EE2-2019-Q8c [ESE]
- chunk_tag: EE2|EE2.5|TRANSMISSION-LINE-AND-CABLE-PE
- exam: ESE | paper: EE2 | year: 2019 | qno: 8c
- syllabus_code: EE2.5 | syllabus_l2: Transmission Line and Cable Performance | micro_theme: -
- theme_primary: Power Systems | theme_secondary: Transient Stability
- marks: 20.0 | word_limit: - | directive: Determine, Draw, Calculate
- authenticity: ese
- repeat_cluster: -
- keywords: Power Systems; Transient Stability; short circuit; circuit breaker
- has_figure: yes | figure_id: FIG-EE2-2019-Q8c  (question text alone is incomplete)

question_text: A generator is connected by a double line to an infinite bus, the voltage of which is $V=1$ pu as shown in the figure. Per unit values of reactances and voltages are indicated in the figure. A three-phase short circuit occurs at the point P. The circuit breakers A and B open simultaneously and remain open. The mechanical power supplied to the generator before the fault is $P_{m}=1$ pu. (i) Determine the electrical powers $P_{e1}$, $P_{e2}$ and $P_{e3}$ before, during and post the fault. (ii) Draw on the same graph, power angle curves for $P_{e1}$, $P_{e2}$ and $P_{e3}$. (iii) Calculate the angles $\delta_{0}$, $\delta_{1}$ and $\delta_{max}$ where $\delta_{0}$ is the initial power angle, $\delta_{1}$ is the post fault power angle and $\delta_{max}$ is the maximum power angle.

## qid: EE2-2020-Q1d [ESE]
- chunk_tag: EE2|EE2.5|TRANSMISSION-LINE-AND-CABLE-PE
- exam: ESE | paper: EE2 | year: 2020 | qno: 1d
- syllabus_code: EE2.5 | syllabus_l2: Transmission Line and Cable Performance | micro_theme: -
- theme_primary: Power Systems | theme_secondary: Smart Grid
- marks: 12.0 | word_limit: - | directive: What, Explain
- authenticity: ese
- repeat_cluster: -
- keywords: Power Systems; Smart Grid

question_text: What is Smart Grid ? (4) (ii) Compared to Supervisory Control And Data Acquisition (SCADA) system, what are the advantages of Phasor Measurement Unit (PMU)? (4) (iii) Explain operation of PMU with a neat diagram. (4)

## qid: EE2-2020-Q3c [ESE]
- chunk_tag: EE2|EE2.5|TRANSMISSION-LINE-AND-CABLE-PE
- exam: ESE | paper: EE2 | year: 2020 | qno: 3c
- syllabus_code: EE2.5 | syllabus_l2: Transmission Line and Cable Performance | micro_theme: -
- theme_primary: Power Systems | theme_secondary: Fault Analysis
- marks: 20.0 | word_limit: - | directive: Evaluate
- authenticity: ese
- repeat_cluster: -
- keywords: Power Systems; Fault Analysis; synchronous generator

question_text: Two 11 kV, 30 MVA, three-phase synchronous generators operate in parallel supplying a sub-station through a feeder having an impedance of $(0\cdot6+j0\cdot8)$ ohms to positive and negative sequence currents and $(1\cdot0+j2\cdot6)$ ohms to zero sequence currents. Each generator has $X_{1}=0\cdot8$ ohms, $X_{2}=0\cdot5$ ohms and $X_{0}=0\cdot2$ ohms and has its neutral grounded through a reactance of 0.2 ohms. Evaluate the fault currents in each line and the potential above earth attained by the generator neutrals, consequent to simultaneous occurrence of earth fault on the Y and B phases at the sub-station. (20)

## qid: EE2-2020-Q4c [ESE]
- chunk_tag: EE2|EE2.5|TRANSMISSION-LINE-AND-CABLE-PE
- exam: ESE | paper: EE2 | year: 2020 | qno: 4c
- syllabus_code: EE2.5 | syllabus_l2: Transmission Line and Cable Performance | micro_theme: -
- theme_primary: Power Systems | theme_secondary: Load Flow
- marks: 20.0 | word_limit: - | directive: Obtain
- authenticity: ese
- repeat_cluster: -
- keywords: Power Systems; Load Flow
- has_figure: yes | figure_id: FIG-EE2-2020-Q4c  (question text alone is incomplete)

question_text: The figure below shows single line diagram of a power system with generators at bus-1 and bus-3. The voltage at bus-1 is 1.05 $\angle0^{\circ}$ p.u. and at bus-3, $|V|=1\cdot04$ p.u. Line impedances are in p.u. and line charging susceptances are neglected. Obtain state vector using Fast Decoupled Load Flow (FDLF) for one iteration. (20)

## qid: EE2-2020-Q5b [ESE]
- chunk_tag: EE2|EE2.5|TRANSMISSION-LINE-AND-CABLE-PE
- exam: ESE | paper: EE2 | year: 2020 | qno: 5b
- syllabus_code: EE2.5 | syllabus_l2: Transmission Line and Cable Performance | micro_theme: -
- theme_primary: Power Systems | theme_secondary: Corona Loss
- marks: 12.0 | word_limit: - | directive: What
- authenticity: ese
- repeat_cluster: -
- keywords: Power Systems; Corona Loss; transmission line

question_text: A three-phase equilateral transmission line has a total corona loss of 55 kW at 110 kV and 100 kW at 114 kV. What is the disruptive critical voltage between lines? What is the corona loss at 120 kV ? (12)

## qid: EE2-2020-Q6b [ESE]
- chunk_tag: EE2|EE2.5|TRANSMISSION-LINE-AND-CABLE-PE
- exam: ESE | paper: EE2 | year: 2020 | qno: 6b
- syllabus_code: EE2.5 | syllabus_l2: Transmission Line and Cable Performance | micro_theme: -
- theme_primary: Power Systems | theme_secondary: Equation of Motion
- marks: 20.0 | word_limit: - | directive: Determine
- authenticity: ese
- repeat_cluster: -
- keywords: Power Systems; Equation of Motion; transformer; transmission line
- has_figure: yes | figure_id: FIG-EE2-2020-Q6b  (question text alone is incomplete)

question_text: A synchronous machine is connected to an infinite bus through a transformer and a double circuit line shown in the figure. The infinite bus voltage is $V=1\cdot0\angle0^{\circ}$ p.u. The direct axis transient reactance of the machine is 0.20 p.u., the transformer reactance is 0.10 p.u. and the reactance of each of the transmission lines is 0.4 p.u., all to a base of the rating of the synchronous machine. Initially the machine is delivering 0.8 p.u. power with a terminal voltage of 1.05 p.u. The inertia constant $H=5$ MJ/MVA. All resistances are neglected. Determine the equation of motion of the machine rotor. (20)

## qid: EE2-2020-Q7a [ESE]
- chunk_tag: EE2|EE2.5|TRANSMISSION-LINE-AND-CABLE-PE
- exam: ESE | paper: EE2 | year: 2020 | qno: 7a
- syllabus_code: EE2.5 | syllabus_l2: Transmission Line and Cable Performance | micro_theme: -
- theme_primary: Power Systems | theme_secondary: Economic Load Dispatch
- marks: 20.0 | word_limit: - | directive: Find, Evaluate
- authenticity: ese
- repeat_cluster: -
- keywords: Power Systems; Economic Load Dispatch; transmission line
- has_figure: yes | figure_id: FIG-EE2-2020-Q7a  (question text alone is incomplete)

question_text: A system consists of two plants connected by a transmission line and a load is at power plant-2 as shown in the figure. Data for the loss equation consists of the information that 200 MW transmitted from plant-1 to the load results in transmission loss of 20 MW. Find the optimum generation schedule considering transmission losses to supply a load of 204.41 MW. Also evaluate the amount of financial loss that may be incurred if at the time of scheduling transmission losses are not coordinated. The incremental fuel cost characteristics of plant-1 and plant-2 are given by $\frac{df_{1}}{dP_{1}}=0\cdot025~P_{1}+14$ /MW-hr $\frac{df_{2}}{dP_{2}}=0\cdot05~P_{2}+16$ /MW-hr (20)

## qid: EE2-2021-Q1d [ESE]
- chunk_tag: EE2|EE2.5|TRANSMISSION-LINE-AND-CABLE-PE
- exam: ESE | paper: EE2 | year: 2021 | qno: 1d
- syllabus_code: EE2.5 | syllabus_l2: Transmission Line and Cable Performance | micro_theme: -
- theme_primary: Power Systems | theme_secondary: Fault analysis
- marks: 12.0 | word_limit: - | directive: Find
- authenticity: ese
- repeat_cluster: -
- keywords: Power Systems; Fault analysis; circuit breaker
- has_figure: yes | figure_id: FIG-EE2-2021-Q1d  (question text alone is incomplete)

question_text: For a system shown in the figure, a three phase fault occurs at point P which is followed by simultaneous opening of the circuit breakers $R_{1}$ and $R_{2}$ If the generator was delivering 1.0 PU power prior to fault, find the power angle $\delta$ in pre-fault condition and the maximum permissible angle $\delta_{max}$ post-fault after clearing by removing the faulted line by breakers.

## qid: EE2-2021-Q3b [ESE]
- chunk_tag: EE2|EE2.5|TRANSMISSION-LINE-AND-CABLE-PE
- exam: ESE | paper: EE2 | year: 2021 | qno: 3b
- syllabus_code: EE2.5 | syllabus_l2: Transmission Line and Cable Performance | micro_theme: -
- theme_primary: Power Systems | theme_secondary: Transmission lines
- marks: 20.0 | word_limit: - | directive: Find, Determine
- authenticity: ese
- repeat_cluster: -
- keywords: Power Systems; Transmission lines; power factor

question_text: A three-phase, 50 Hz transmission line has a span of 250 km. It supplies a balanced load of 25 MVA at 0.8 lagging power factor. The receiving end load voltage is 132 kV. The line conductors are spaced equilaterally 3 m apart. The conductor resistance is 0.11 ohm/km and its effective diameter is 1.6 cm. Using the nominal-T method, find sending end voltage and current. Also determine the voltage regulation at receiving end of transmission line.

## qid: EE2-2021-Q5di [ESE]
- chunk_tag: EE2|EE2.5|TRANSMISSION-LINE-AND-CABLE-PE
- exam: ESE | paper: EE2 | year: 2021 | qno: 5di
- syllabus_code: EE2.5 | syllabus_l2: Transmission Line and Cable Performance | micro_theme: -
- theme_primary: Power Systems | theme_secondary: Overhead transmission line
- marks: 6.0 | word_limit: - | directive: Determine, Discuss
- authenticity: ese
- repeat_cluster: -
- keywords: Power Systems; Overhead transmission line

question_text: A single phase overhead transmission line of 50 km length is to be designed with copper conductor of 5.04 cm diameter. It is expected to have a maximum line reactance of $31.4~\Omega$. Determine the optimal spacing between the conductors.

## qid: EE2-2021-Q5dii [ESE]
- chunk_tag: EE2|EE2.5|TRANSMISSION-LINE-AND-CABLE-PE
- exam: ESE | paper: EE2 | year: 2021 | qno: 5dii
- syllabus_code: EE2.5 | syllabus_l2: Transmission Line and Cable Performance | micro_theme: -
- theme_primary: Power Systems | theme_secondary: Overhead transmission line
- marks: 6.0 | word_limit: - | directive: Determine, Discuss
- authenticity: ese
- repeat_cluster: -
- keywords: Power Systems; Overhead transmission line

question_text: Discuss the impact on line reactance if the conductors in the above case are replaced by stranded bundle conductors of the same outer diameter and line spacing. Assume an ACSR conductor with 6 conductors of Aluminium of 1.68 cm diameter each around one central steel conductor for your analysis.

## qid: EE2-2021-Q7c [ESE]
- chunk_tag: EE2|EE2.5|TRANSMISSION-LINE-AND-CABLE-PE
- exam: ESE | paper: EE2 | year: 2021 | qno: 7c
- syllabus_code: EE2.5 | syllabus_l2: Transmission Line and Cable Performance | micro_theme: -
- theme_primary: Power Systems | theme_secondary: Short circuit fault
- marks: 20.0 | word_limit: - | directive: Find
- authenticity: ese
- repeat_cluster: -
- keywords: Power Systems; Short circuit fault; transformer

question_text: A 100 MVA, 20 kV, 50 Hz three-phase generator is connected to a 100 MVA 20/400 kV three-phase transformer. The machine has the following per unit reactances and time constants: $X_{d}''=0.15~pu$ $\tau_{d}''=0.035~sec$ $X_{d}'=0.25~pu$ $\tau_{d}'=0.5~sec$ $X_{d}=1.25~pu$ $\tau_{d}=0.3~sec$ The transformer reactance is 0.25 per unit. The generator is operating at the rated voltage and no-load when a three phase short-circuit occurs at the secondary terminals of the transformer. Find the subtransient, transient and the steady state short circuit currents in per unit and actual amperes on both sides of the transformer.

## qid: EE2-2023-Q1d [ESE]
- chunk_tag: EE2|EE2.5|TRANSMISSION-LINE-AND-CABLE-PE
- exam: ESE | paper: EE2 | year: 2023 | qno: 1d
- syllabus_code: EE2.5 | syllabus_l2: Transmission Line and Cable Performance | micro_theme: -
- theme_primary: Power Systems | theme_secondary: Transmission Lines
- marks: 12.0 | word_limit: - | directive: Calculate
- authenticity: ese
- repeat_cluster: -
- keywords: Power Systems; Transmission Lines
- has_figure: yes | figure_id: FIG-EE2-2023-Q1d  (question text alone is incomplete)

question_text: Calculate the inductance and capacitance of the single-circuit, two-bundle conductor, 200 km long line as shown below. The diameter of each conductor is 5 cm.

## qid: EE2-2023-Q3c [ESE]
- chunk_tag: EE2|EE2.5|TRANSMISSION-LINE-AND-CABLE-PE
- exam: ESE | paper: EE2 | year: 2023 | qno: 3c
- syllabus_code: EE2.5 | syllabus_l2: Transmission Line and Cable Performance | micro_theme: -
- theme_primary: Power Systems | theme_secondary: Transmission Lines
- marks: 20.0 | word_limit: - | directive: Find
- authenticity: ese
- repeat_cluster: -
- keywords: Power Systems; Transmission Lines

question_text: A 250 km long, three-phase, 50 Hz, transmission line has the following line constants:

## qid: EE2-2023-Q5d [ESE]
- chunk_tag: EE2|EE2.5|TRANSMISSION-LINE-AND-CABLE-PE
- exam: ESE | paper: EE2 | year: 2023 | qno: 5d
- syllabus_code: EE2.5 | syllabus_l2: Transmission Line and Cable Performance | micro_theme: -
- theme_primary: Power Systems | theme_secondary: Economic Load Dispatch
- marks: 12.0 | word_limit: - | directive: Determine
- authenticity: ese
- repeat_cluster: -
- keywords: Power Systems; Economic Load Dispatch

question_text: The incremental fuel cost for a generating plant having two units are

## qid: EE2-2023-Q6b [ESE]
- chunk_tag: EE2|EE2.5|TRANSMISSION-LINE-AND-CABLE-PE
- exam: ESE | paper: EE2 | year: 2023 | qno: 6b
- syllabus_code: EE2.5 | syllabus_l2: Transmission Line and Cable Performance | micro_theme: -
- theme_primary: Power Systems | theme_secondary: Transient Stability
- marks: 20.0 | word_limit: - | directive: Prove, Express
- authenticity: ese
- repeat_cluster: -
- keywords: Power Systems; Transient Stability; short circuit; circuit breaker
- has_figure: yes | figure_id: FIG-EE2-2023-Q6b  (question text alone is incomplete)

question_text: For a single machine infinite bus shown below, if $\delta_{c}$ is the critical clearing angle for a three-phase short circuit 'F , prove that the clearing time $\mathfrak{t}_{c}$ of the circuit breaker CB must satisfy the following: Also express the relation of $\delta_{cr}$ with $\delta_{o}$; where $\delta_{cr}$ is the critical clearing angle and corresponding critical clearing time.

## qid: EE2-2023-Q8c [ESE]
- chunk_tag: EE2|EE2.5|TRANSMISSION-LINE-AND-CABLE-PE
- exam: ESE | paper: EE2 | year: 2023 | qno: 8c
- syllabus_code: EE2.5 | syllabus_l2: Transmission Line and Cable Performance | micro_theme: -
- theme_primary: Power Systems | theme_secondary: Fault Analysis
- marks: 20.0 | word_limit: - | directive: Find
- authenticity: ese
- repeat_cluster: -
- keywords: Power Systems; Fault Analysis; synchronous generator

question_text: The positive, negative and zero sequence reactances of a 25 MVA, 13-2 kV synchronous generator are 0-3 pu, 0-2 pu and 0-1 pu respectively. The generator is star connected and neutral is solidly grounded. When it is unloaded, find the fault current and line-line voltages when a fault of

## qid: EE2-2024-Q1d [ESE]
- chunk_tag: EE2|EE2.5|TRANSMISSION-LINE-AND-CABLE-PE
- exam: ESE | paper: EE2 | year: 2024 | qno: 1d
- syllabus_code: EE2.5 | syllabus_l2: Transmission Line and Cable Performance | micro_theme: -
- theme_primary: Power Systems | theme_secondary: Transmission Lines
- marks: 12.0 | word_limit: - | directive: Find
- authenticity: ese
- repeat_cluster: -
- keywords: Power Systems; Transmission Lines
- has_figure: yes | figure_id: FIG-EEII-2024-Q1d  (question text alone is incomplete)

question_text: GO circuit of single-phase transmission line is composed of three solid conductors of radius 1.2 cm. The return circuit is composed of two solid conductors of radius 2 cm. The conductors layout is as shown in the figure below. Find the inductance per km of the complete line:

## qid: EE2-2024-Q4b [ESE]
- chunk_tag: EE2|EE2.5|TRANSMISSION-LINE-AND-CABLE-PE
- exam: ESE | paper: EE2 | year: 2024 | qno: 4b
- syllabus_code: EE2.5 | syllabus_l2: Transmission Line and Cable Performance | micro_theme: -
- theme_primary: Power Systems | theme_secondary: Transmission Lines
- marks: 20.0 | word_limit: - | directive: Find
- authenticity: ese
- repeat_cluster: -
- keywords: Power Systems; Transmission Lines; generating station

question_text: A 50 MVA generating station is connected to a three-phase line having impedance $Z=300\angle75^{\circ}\ \Omega$ and admittance $Y=0\cdot0010j\ \text{S}$. The power at the generating station is 50 MVA at upf, at a voltage of 220 kV. There is a load of 25 MW at upf at the midpoint of the line. Find the- (i) voltage at the receiving end; (ii) complex power at the receiving end. Use nominal-T model for the lines.

## qid: EE2-2024-Q5d [ESE]
- chunk_tag: EE2|EE2.5|TRANSMISSION-LINE-AND-CABLE-PE
- exam: ESE | paper: EE2 | year: 2024 | qno: 5d
- syllabus_code: EE2.5 | syllabus_l2: Transmission Line and Cable Performance | micro_theme: -
- theme_primary: Power Systems | theme_secondary: Economics
- marks: 12.0 | word_limit: - | directive: Find
- authenticity: ese
- repeat_cluster: -
- keywords: Power Systems; Economics; load factor

question_text: A renewal energy-based power plant of 200 MW installed capacity has the following data: Capital cost = ₹ 2,250/kW Interest + depreciation = 10% Annual load factor = 0.7 Annual capacity factor = 0.6 Annual running cost = ₹ $40\times10^{6}$ Energy consumed by plant auxiliaries = 6% Find the (i) reserve capacity and (ii) generation cost per unit.

## qid: EE2-2024-Q6ai [ESE]
- chunk_tag: EE2|EE2.5|TRANSMISSION-LINE-AND-CABLE-PE
- exam: ESE | paper: EE2 | year: 2024 | qno: 6ai
- syllabus_code: EE2.5 | syllabus_l2: Transmission Line and Cable Performance | micro_theme: -
- theme_primary: Power System Protection | theme_secondary: Concepts
- marks: 10.0 | word_limit: - | directive: What, Give, Define
- authenticity: ese
- repeat_cluster: -
- keywords: Power System Protection; Concepts

question_text: What is meant by primary protection and backup protection? Give the reasons of primary protection failure. Also, define the terms (1) pick-up value and (2) reset value.

## qid: EE2-2024-Q6aii [ESE]
- chunk_tag: EE2|EE2.5|TRANSMISSION-LINE-AND-CABLE-PE
- exam: ESE | paper: EE2 | year: 2024 | qno: 6aii
- syllabus_code: EE2.5 | syllabus_l2: Transmission Line and Cable Performance | micro_theme: -
- theme_primary: Power System Protection | theme_secondary: Transformers
- marks: 10.0 | word_limit: - | directive: Explain
- authenticity: ese
- repeat_cluster: -
- keywords: Power System Protection; Transformers

question_text: Explain the principle of Merz-Price system of protection used for power transformers.

## qid: EE2-2024-Q8bi [ESE]
- chunk_tag: EE2|EE2.5|TRANSMISSION-LINE-AND-CABLE-PE
- exam: ESE | paper: EE2 | year: 2024 | qno: 8bi
- syllabus_code: EE2.5 | syllabus_l2: Transmission Line and Cable Performance | micro_theme: -
- theme_primary: Power Systems | theme_secondary: Fault Analysis
- marks: 8.0 | word_limit: - | directive: Derive
- authenticity: ese
- repeat_cluster: -
- keywords: Power Systems; Fault Analysis

question_text: Derive the expression for the fault current of the single line-to-ground fault, assuming that the fault is occurring in one of the phases of a three-phase, star-connected, unloaded generator with its neutral grounded through impedance $Z_{n}$.

## qid: EE2-2024-Q8bii [ESE]
- chunk_tag: EE2|EE2.5|TRANSMISSION-LINE-AND-CABLE-PE
- exam: ESE | paper: EE2 | year: 2024 | qno: 8bii
- syllabus_code: EE2.5 | syllabus_l2: Transmission Line and Cable Performance | micro_theme: -
- theme_primary: Power Systems | theme_secondary: Fault Analysis
- marks: 12.0 | word_limit: - | directive: Determine
- authenticity: ese
- repeat_cluster: -
- keywords: Power Systems; Fault Analysis

question_text: A three-phase, 20 MVA, 13.8 kV, star-connected, salient-pole generator has a direct-axis subtransient reactance of 0.25 pu. The negative and zero-sequence reactances are 0.35 pu and 0.10 pu respectively. The neutral of the generator is solidly grounded. Determine the subtransient current in the faulty phase and line-line voltage between non-faulty phases when a single line-to-ground fault occurs at the generator terminal with the generator operating unloaded at rated voltage. Neglect resistance.

## qid: EE2-2025-Q1c [ESE]
- chunk_tag: EE2|EE2.5|TRANSMISSION-LINE-AND-CABLE-PE
- exam: ESE | paper: EE2 | year: 2025 | qno: 1c
- syllabus_code: EE2.5 | syllabus_l2: Transmission Line and Cable Performance | micro_theme: -
- theme_primary: Circuit Breakers | theme_secondary: -
- marks: 12.0 | word_limit: - | directive: Estimate
- authenticity: ese
- repeat_cluster: -
- keywords: Circuit Breakers; power factor

question_text: In a short-circuit test on a 3-pole, 110 kV circuit breaker, power factor of the fault was 0.4, the recovery voltage was 0.95 times full line value. The breaking current was symmetrical. The frequency of oscillation of restriking voltage was 15,000 cycles/sec. Estimate the average rate of rise of restriking voltage. The neutral is grounded and fault involves earth.

## qid: EE2-2025-Q1e [ESE]
- chunk_tag: EE2|EE2.5|TRANSMISSION-LINE-AND-CABLE-PE
- exam: ESE | paper: EE2 | year: 2025 | qno: 1e
- syllabus_code: EE2.5 | syllabus_l2: Transmission Line and Cable Performance | micro_theme: -
- theme_primary: Power Systems | theme_secondary: Fault Analysis
- marks: 12.0 | word_limit: - | directive: Find
- authenticity: ese
- repeat_cluster: -
- keywords: Power Systems; Fault Analysis

question_text: A 10 MVA, 13.8 kV turbo-generator having $X_d'' = X_2 = 15\%$ and $X_0 = 5\%$ is about to be connected to power system. The generator has current limiting reactor of $0\cdot 7 \Omega$ in the neutral. Before the generator is connected to the system, its voltage is adjusted to 13.2 kV. When a double line to ground fault develops at terminal 'b' and 'c', find the initial symmetrical r.m.s. currents in the ground and in line 'b'.

## qid: EE2-2025-Q2a [ESE]
- chunk_tag: EE2|EE2.5|TRANSMISSION-LINE-AND-CABLE-PE
- exam: ESE | paper: EE2 | year: 2025 | qno: 2a
- syllabus_code: EE2.5 | syllabus_l2: Transmission Line and Cable Performance | micro_theme: -
- theme_primary: Transmission Lines | theme_secondary: -
- marks: 20.0 | word_limit: - | directive: Calculate
- authenticity: ese
- repeat_cluster: -
- keywords: Transmission Lines; power factor

question_text: A 15 km long 3-phase overhead line delivers 5 MW at 11 kV at a power factor of 0.8 lagging. Line loss is 12% of the power delivered. Line inductance is 1.1 mH per km per phase. Calculate: (i) Sending end voltage and voltage regulation. (ii) Power factor of the load to make voltage regulation zero.

## qid: EE2-2025-Q3b [ESE]
- chunk_tag: EE2|EE2.5|TRANSMISSION-LINE-AND-CABLE-PE
- exam: ESE | paper: EE2 | year: 2025 | qno: 3b
- syllabus_code: EE2.5 | syllabus_l2: Transmission Line and Cable Performance | micro_theme: -
- theme_primary: Power Systems Stability | theme_secondary: -
- marks: 20.0 | word_limit: - | directive: Find
- authenticity: ese
- repeat_cluster: -
- keywords: Power Systems Stability; alternator; transmission line

question_text: A 50 Hz alternator is supplying 40% of the power that it is capable of delivering through a transmission line to an infinite bus. A fault occurs that increases the reactances between the generator and the infinite bus to 600% of the value before the fault. When the fault is isolated, the maximum power that can be delivered is 80% of the original maximum value, find critical clearing angle.

## qid: EE2-2025-Q4a [ESE]
- chunk_tag: EE2|EE2.5|TRANSMISSION-LINE-AND-CABLE-PE
- exam: ESE | paper: EE2 | year: 2025 | qno: 4a
- syllabus_code: EE2.5 | syllabus_l2: Transmission Line and Cable Performance | micro_theme: -
- theme_primary: Power Systems Economic Dispatch | theme_secondary: -
- marks: 20.0 | word_limit: - | directive: Find
- authenticity: ese
- repeat_cluster: -
- keywords: Power Systems Economic Dispatch
- has_figure: yes | figure_id: FIG-EEII-2025-Q4a  (question text alone is incomplete)

question_text: Figure shows a two bus system. If a power of 125 MW is transferred from plant 1 to load, a power loss of 15.625 MW occurs. Find generation schedule and load demand if cost of received power is ₹ 24 per MWh. The incremental production costs are $\frac{dF_1}{dP_1} = 0\cdot 025 P_1 + 15$ $\frac{dF_2}{dP_2} = 0\cdot 05 P_2 + 20$ Assume penalty factor of 2nd generator $= 1$.

## qid: EE2-2026-Q1d [ESE]
- chunk_tag: EE2|EE2.5|TRANSMISSION-LINE-AND-CABLE-PE
- exam: ESE | paper: EE2 | year: 2026 | qno: 1d
- syllabus_code: EE2.5 | syllabus_l2: Transmission Line and Cable Performance | micro_theme: -
- theme_primary: Power Systems | theme_secondary: Corona in Porcelain Bushing
- marks: 12.0 | word_limit: - | directive: Find
- authenticity: ese
- repeat_cluster: -
- keywords: Power Systems; Corona in Porcelain Bushing

question_text: A porcelain bushing is having $\epsilon_{r}=4$. The internal and external diameters of the bushing are 2.8 cm and 8 cm respectively. A conductor with 2.2 cm diameter is passed centrally through this bushing. The voltage between the conductor and an earthed clamp surrounding the porcelain is 21 kV r.m.s. Find whether corona will be present in the air space round the conductor.

## qid: EE2-2026-Q4ci [ESE]
- chunk_tag: EE2|EE2.5|TRANSMISSION-LINE-AND-CABLE-PE
- exam: ESE | paper: EE2 | year: 2026 | qno: 4ci
- syllabus_code: EE2.5 | syllabus_l2: Transmission Line and Cable Performance | micro_theme: -
- theme_primary: Power Systems | theme_secondary: Transmission Line ABCD Parameters
- marks: 10.0 | word_limit: - | directive: Find
- authenticity: ese
- repeat_cluster: -
- keywords: Power Systems; Transmission Line ABCD Parameters; power factor

question_text: The A, B, C, D parameters of a 3-phase transmission line are $A=D=0.94+j0.018$ $B=(34+j142)\Omega$ $C=(-5+j910)\times 10^{-6}\mho$ The load at the receiving end is 60 MW at 220 kV with a power factor of 0.9 lagging. Find the magnitude of the sending-end voltage and voltage regulation. (Assume that the magnitude of the sending-end voltage remains constant)

## qid: EE2-2026-Q4cii [ESE]
- chunk_tag: EE2|EE2.5|TRANSMISSION-LINE-AND-CABLE-PE
- exam: ESE | paper: EE2 | year: 2026 | qno: 4cii
- syllabus_code: EE2.5 | syllabus_l2: Transmission Line and Cable Performance | micro_theme: -
- theme_primary: Power Systems | theme_secondary: Transmission Line Constants
- marks: 10.0 | word_limit: - | directive: Find
- authenticity: ese
- repeat_cluster: -
- keywords: Power Systems; Transmission Line Constants

question_text: Find the characteristic impedance, surge impedance, propagation constant, attenuation constant and phase constant of a 3-phase, 50 Hz, 250 km transmission line with series impedance of $(0.2+j0.4)$ ohm per km and a shunt admittance of $j5.0\times 10^{-6}$ mho per km.

## qid: EE2-2026-Q5d [ESE]
- chunk_tag: EE2|EE2.5|TRANSMISSION-LINE-AND-CABLE-PE
- exam: ESE | paper: EE2 | year: 2026 | qno: 5d
- syllabus_code: EE2.5 | syllabus_l2: Transmission Line and Cable Performance | micro_theme: -
- theme_primary: Power Systems | theme_secondary: Generating Station Load Factors
- marks: 12.0 | word_limit: - | directive: Determine
- authenticity: ese
- repeat_cluster: -
- keywords: Power Systems; Generating Station Load Factors

question_text: The maximum demand of a generating station is 150 MW. The generating station has a load factor of 70%, a plant capacity factor of 50% and plant use factor of 72%. Determine (i) the installed capacity of the plant, (ii) the daily energy produced, (iii) the reserve capacity of the plant and (iv) the maximum energy that could be produced daily, if the plant is running at full load.

## qid: EE2-2026-Q6a [ESE]
- chunk_tag: EE2|EE2.5|TRANSMISSION-LINE-AND-CABLE-PE
- exam: ESE | paper: EE2 | year: 2026 | qno: 6a
- syllabus_code: EE2.5 | syllabus_l2: Transmission Line and Cable Performance | micro_theme: -
- theme_primary: Power Systems | theme_secondary: Power System Protection
- marks: 20.0 | word_limit: - | directive: Select, Would, What, Determine
- authenticity: ese
- repeat_cluster: -
- keywords: Power Systems; Power System Protection; transformer; auto-transformer; alternator; relay

question_text: A 3-phase, 50 MVA, 400/40 kV transformer is star-delta connected. Select the standard CT ratios on the two sides of the transformer for percentage differential protection of the transformer. Would an auto-transformer be required? If so, what should be its current ratio? (ii) An alternator of rating 20 MVA, 13.2 kV, star-connected is protected by an earth fault relay having 20% setting. If the neutral resistance limits the maximum earth fault current to about 40% of the full-load current, determine the percentage of the winding protected.

## qid: EE2-2026-Q7b [ESE]
- chunk_tag: EE2|EE2.5|TRANSMISSION-LINE-AND-CABLE-PE
- exam: ESE | paper: EE2 | year: 2026 | qno: 7b
- syllabus_code: EE2.5 | syllabus_l2: Transmission Line and Cable Performance | micro_theme: -
- theme_primary: Power Systems | theme_secondary: Power System Load Flow and Loss
- marks: 20.0 | word_limit: - | directive: Find, Derive
- authenticity: ese
- repeat_cluster: -
- keywords: Power Systems; Power System Load Flow and Loss
- has_figure: yes | figure_id: FIG-EE2-2026-Q7b  (question text alone is incomplete)

question_text: A system consists of two generating plants and one load whose single-line diagram is shown in the figure below: If the voltage at bus 3 is $V_3=1.0\angle 0^{\circ}\text{ p.u.}$, $I_1=0.9\angle 0^{\circ}\text{ p.u.}$ and $I_2=0.75\angle 0^{\circ}\text{ p.u.}$, find the loss coefficients and transmission loss. The line impedances are $0.02+j0.08\text{ p.u.}$, $0.03+j0.12\text{ p.u.}$ and $0.01+j0.04\text{ p.u.}$ for a, b and c sections respectively. Also derive the formula used for transmission loss calculation.

## qid: EE2-2026-Q8b [ESE]
- chunk_tag: EE2|EE2.5|TRANSMISSION-LINE-AND-CABLE-PE
- exam: ESE | paper: EE2 | year: 2026 | qno: 8b
- syllabus_code: EE2.5 | syllabus_l2: Transmission Line and Cable Performance | micro_theme: -
- theme_primary: Power Systems | theme_secondary: Cable Capacitance and System Reactance
- marks: 20.0 | word_limit: - | directive: Calculate, Derive
- authenticity: ese
- repeat_cluster: -
- keywords: Power Systems; Cable Capacitance and System Reactance
- has_figure: yes | figure_id: FIG-EE2-2026-Q8bii  (question text alone is incomplete)

question_text: The capacitances of a 3-core belted cable are measured and found to be as follows: (1) Between 3 cores bunched together and the sheath 18 µF (2) Between conductor and other two connected together to the sheath 6 µF Calculate the capacitance to neutral and the total charging kVA when the cable is connected to a 3-Ø, 50 Hz, 33 kV supply. Derive any formula used for the above capacitance calculation. (ii) In the power system shown in the figure below, a three-phase static capacitive reactor of reactance 0.9 p.u. per phase is connected through a switch at motor bus bar. Calculate the steady-state power with and without reactor switch closed. (Assume the internal voltage of the generator to be 1.2 p.u. and that of the motor to be 1.0 p.u.)

## qid: EE2-2026-Q5c [OFFICIAL]
- chunk_tag: EE2|EE2.5|TRANSMISSION-LINE-AND-CABLE-PE
- exam: UPSC Mains 2026 | paper: EE2 | year: 2026 | qno: 5(c)
- syllabus_code: EE2.5 | syllabus_l2: Transmission Line and Cable Performance | micro_theme: -
- theme_primary: Power Systems | theme_secondary: Differential Protection
- marks: 10.0 | word_limit: - | directive: Determine, Explain
- authenticity: official
- repeat_cluster: none
- keywords: -

question_text: In a percentage differential protection scheme, the current in the secondary of the current transformer at one end is 3.4 Amp and the current in the secondary of the current transformer at the other end is 3.0 Amp. The number of turns of the operating coil is 400. Determine the number of turns of the restraining coil for the balance condition. Also explain the requirement of biasing.

## qid: EE2-2026-Q6c [OFFICIAL]
- chunk_tag: EE2|EE2.5|TRANSMISSION-LINE-AND-CABLE-PE
- exam: UPSC Mains 2026 | paper: EE2 | year: 2026 | qno: 6(c)
- syllabus_code: EE2.5 | syllabus_l2: Transmission Line and Cable Performance | micro_theme: -
- theme_primary: Power Systems | theme_secondary: Circuit Breakers
- marks: 10.0 | word_limit: - | directive: Determine
- authenticity: official
- repeat_cluster: none
- keywords: -

question_text: A 3-cycle circuit breaker is connected between a generator and transformer of 20 MVA, 11 kV rating with reactances $X_d'' = 10\%$, $X_d' = 16\%$ and $X_d = 100\%$. The transformer is operating at no load and rated voltage. Determine the interrupting current and interrupting kVA by the circuit breaker when a 3-phase fault occurs between the circuit breaker and the transformer.

## qid: EE2-2026-Q7c [OFFICIAL]
- chunk_tag: EE2|EE2.5|TRANSMISSION-LINE-AND-CABLE-PE
- exam: UPSC Mains 2026 | paper: EE2 | year: 2026 | qno: 7(c)
- syllabus_code: EE2.5 | syllabus_l2: Transmission Line and Cable Performance | micro_theme: -
- theme_primary: Power Systems | theme_secondary: Protection Relays
- marks: 10.0 | word_limit: - | directive: Explain
- authenticity: official
- repeat_cluster: none
- keywords: -

question_text: With the help of circuit diagram and phasor diagram, explain the working of a Translay relay.

## qid: EE2-2026-Q8c [OFFICIAL]
- chunk_tag: EE2|EE2.5|TRANSMISSION-LINE-AND-CABLE-PE
- exam: UPSC Mains 2026 | paper: EE2 | year: 2026 | qno: 8(c)
- syllabus_code: EE2.5 | syllabus_l2: Transmission Line and Cable Performance | micro_theme: -
- theme_primary: Power Systems | theme_secondary: Generator Protection
- marks: 10.0 | word_limit: - | directive: Write, Discuss
- authenticity: official
- repeat_cluster: none
- keywords: -

question_text: Write the abnormal running conditions of a generator and discuss the protection scheme against them.
