# INDEX SHARD — EE2 · EE2-PWR-04 · Power Systems: Overcurrent/Differential/Distance Protection & Circuit Breakers

chunk_tag: EE2|EE2-PWR-04|POWER-SYSTEMS-OVERCURRENT-DIFF
paper: EE2
syllabus_code: EE2-PWR-04
parent_topic: Power Systems: Overcurrent/Differential/Distance Protection & Circuit Breakers
years_present: 2009, 2010, 2011, 2012, 2013, 2014, 2015, 2016, 2017, 2018, 2019, 2020, 2021, 2022, 2023, 2024, 2025
question_count: 39
primary_rows: 39 | secondary_rows: 0

Every row below is self-describing. Cite the qid exactly as written.

## qid: EE2-2009-Q5b [OFFICIAL]
- chunk_tag: EE2|EE2-PWR-04|POWER-SYSTEMS-OVERCURRENT-DIFF
- exam: UPSC Mains 2009 | paper: EE2 | year: 2009 | qno: 5b
- syllabus_code: EE2-PWR-04 | syllabus_l2: Power Systems: Overcurrent/Differential/Distance Protection & Circuit Breakers | micro_theme: -
- theme_primary: IDMTL Overcurrent Relay Coordination | theme_secondary: -
- marks: 20.0 | word_limit: - | directive: Give
- authenticity: official
- repeat_cluster: RC09 (Electronic Measuring Instruments)
- keywords: IDMTL Overcurrent Relay Coordination

question_text: (b) (i) Give two reasons for using c.t.s. for over-current protection in ac medium voltage distribution and subtransmission of power systems. Explain the term 'Plug Setting' (P.S.), define 'Plug Setting Multiplier' (P.S.M.) and draw a typical time of operation t (in seconds) versus P.S.M. characteristic of an Inverse Definite Minimum Time Lag (IDMTL) overcurrent relay showing its speciality. (ii) Draw the c.t.s., phase and ground fault overcurrent relay connection diagram at a substation for the minimum number of relays to cater for all types of fault on a 3-phase overhead line. What modification is necessary to extract information about the type of fault ? (iii) For a radial 3 phase 11 kV, 50 Hz line ABCD fed at A only, a relay at substation C clears the 3-phase 200 MVA fault close to C in section CD of very short length in 0.1 sec. Find the P.S., P.S.M. and the Time Setting Multiplier (T.S.M.) of the IDMTL overcurrent relay at substation B connected via $400/5\text{ amp}$ c.t.s. to provide a discrimination time of 0.5 seconds. The nomograph of the relay for TSM 1.0 is as follows: $$\begin{matrix}t\text{ (in secs)} & : & 31\cdot6 & 3 & 2\cdot4 & 2\cdot2\\ \text{P.S.M.} & : & 1\cdot3 & 10 & 16 & 20\end{matrix}$$ Justify the discrimination time of 0.5 seconds based on a 5 cycle breaker. For choosing P.S., P.S.M. should be as close to 20 as possible.

## qid: EE2-2010-Q2b [OFFICIAL]
- chunk_tag: EE2|EE2-PWR-04|POWER-SYSTEMS-OVERCURRENT-DIFF
- exam: UPSC Mains 2010 | paper: EE2 | year: 2010 | qno: 2b
- syllabus_code: EE2-PWR-04 | syllabus_l2: Power Systems: Overcurrent/Differential/Distance Protection & Circuit Breakers | micro_theme: -
- theme_primary: Circuit-Breaker Restriking Voltage | theme_secondary: -
- marks: 20.0 | word_limit: - | directive: Find
- authenticity: official
- repeat_cluster: RC08 (Control System Stability Criteria)
- keywords: Circuit-Breaker Restriking Voltage
- has_figure: yes | figure_id: FIG-EE2-2010-Q2b(ii)  (question text alone is incomplete)

question_text: (b) (i) Differentiate between "Restriking Phenomenon" and "Reclosing Phenomenon" in a circuit breaker. Which one is harmful and which one is useful and why? (ii) A simple power system is shown operating on NO LOAD. A fault occurs at the far end of the system and the breaker contacts separate. Derive an expression for the voltage across the breaker contacts. Find the frequency of oscillation of the recovery voltage. What is the highest value of the Restriking Voltage and when does it occur.

## qid: EE2-2010-Q3c [OFFICIAL]
- chunk_tag: EE2|EE2-PWR-04|POWER-SYSTEMS-OVERCURRENT-DIFF
- exam: UPSC Mains 2010 | paper: EE2 | year: 2010 | qno: 3c
- syllabus_code: EE2-PWR-04 | syllabus_l2: Power Systems: Overcurrent/Differential/Distance Protection & Circuit Breakers | micro_theme: -
- theme_primary: Ring-Feeder Relay Coordination | theme_secondary: -
- marks: 20.0 | word_limit: - | directive: Explain
- authenticity: official
- repeat_cluster: RC08 (Control System Stability Criteria)
- keywords: Ring-Feeder Relay Coordination

question_text: (c) A certain ring feeder has 6 sections. It is fed at one point only. Using non directional and directional overcurrent relays with suitable line lag, explain the method of protecting this feeder. Assume a minimum operating time of 60 ms for the relays. In the diagram to be drawn, the location of all the relays and whether they are directional or non directional are to be shown. Also the time of operation of all the relays is to be shown by the side of the relay.

## qid: EE2-2010-Q5b [OFFICIAL]
- chunk_tag: EE2|EE2-PWR-04|POWER-SYSTEMS-OVERCURRENT-DIFF
- exam: UPSC Mains 2010 | paper: EE2 | year: 2010 | qno: 5b
- syllabus_code: EE2-PWR-04 | syllabus_l2: Power Systems: Overcurrent/Differential/Distance Protection & Circuit Breakers | micro_theme: -
- theme_primary: - | theme_secondary: Circuit-Breaker Resistance Switching, Distance Relay & PCM Companding
- marks: 20.0 | word_limit: - | directive: What
- authenticity: official
- repeat_cluster: -
- keywords: Circuit-Breaker Resistance Switching; Distance Relay; PCM Companding

question_text: (b) (i) What is "resistance switching" as applied to circuit breaker operation? Why is it resorted to ? Derive an expression for the value of the resistance to be used in terms of system parameters. (ii) A transmission line is protected by a three zone plain Impedance. Draw the characteristics of this relay in the R-X diagram. If this relay is provided with a directional feature, what modification is to be made in the characteristics drawn on the R-X diagram. Also draw the contact diagram of the arrangement assuming directional feature.

## qid: EE2-2010-Q8c [OFFICIAL]
- chunk_tag: EE2|EE2-PWR-04|POWER-SYSTEMS-OVERCURRENT-DIFF
- exam: UPSC Mains 2010 | paper: EE2 | year: 2010 | qno: 8c
- syllabus_code: EE2-PWR-04 | syllabus_l2: Power Systems: Overcurrent/Differential/Distance Protection & Circuit Breakers | micro_theme: -
- theme_primary: Transformer Differential Protection | theme_secondary: -
- marks: 20.0 | word_limit: - | directive: Find
- authenticity: official
- repeat_cluster: RC11 (State-Variable/State-Space Analysis)
- keywords: Transformer Differential Protection

question_text: (c) (i) Why do you need the harmonic restraint in the application of differential protection to power transformers? With the help of relevant circuit diagram, explain how this harmonic restraint scheme operates ? (ii) "Relays are comparators". Justify this statement. Show that an inherent two input amplitude comparator can work as a phase comparator and vice-versa.

## qid: EE2-2011-Q3c [OFFICIAL]
- chunk_tag: EE2|EE2-PWR-04|POWER-SYSTEMS-OVERCURRENT-DIFF
- exam: UPSC Mains 2011 | paper: EE2 | year: 2011 | qno: 3c
- syllabus_code: EE2-PWR-04 | syllabus_l2: Power Systems: Overcurrent/Differential/Distance Protection & Circuit Breakers | micro_theme: -
- theme_primary: SF6 Circuit-Breaker Properties | theme_secondary: -
- marks: 20.0 | word_limit: - | directive: Discuss
- authenticity: official
- repeat_cluster: RC08 (Control System Stability Criteria)
- keywords: SF6 Circuit-Breaker Properties

question_text: (c) Discuss in brief the physical, chemical and electrical properties of $\text{SF}_{6}$ gas with respect to its application in high-voltage circuit breakers.

## qid: EE2-2011-Q8c [OFFICIAL]
- chunk_tag: EE2|EE2-PWR-04|POWER-SYSTEMS-OVERCURRENT-DIFF
- exam: UPSC Mains 2011 | paper: EE2 | year: 2011 | qno: 8c
- syllabus_code: EE2-PWR-04 | syllabus_l2: Power Systems: Overcurrent/Differential/Distance Protection & Circuit Breakers | micro_theme: -
- theme_primary: Distance-Relay Fault Clearing | theme_secondary: -
- marks: 20.0 | word_limit: - | directive: Find
- authenticity: official
- repeat_cluster: -
- keywords: Distance-Relay Fault Clearing
- has_figure: yes | figure_id: FIG-EE2-2011-Q8c  (question text alone is incomplete)

question_text: (c) The figure below shows the single-line diagram of a part of a power system. It is provided with distance relays at A and B. $C_{1}$, $C_{2}$, $C_{3}$ and $C_{4}$ are circuit breakers. The impedances of the sections of the line are shown in ohms: (i) A fault occurs at $F_{1}$ as shown in the figure. Calculate the impedance seen by the relay installed at A. Will this relay operate before the circuit breaker at B has tripped? (ii) Will the relay at B trip for a fault at $F_{1}$ before the circuit breaker at A has tripped? (iii) If the circuit breaker $C_{2}$ fails for a fault at $F_{2}$, will the fault be cleared by the relays at A and B? (iv) How will the fault at $F_{2}$ be cleared?

## qid: EE2-2012-Q6a [OFFICIAL]
- chunk_tag: EE2|EE2-PWR-04|POWER-SYSTEMS-OVERCURRENT-DIFF
- exam: UPSC Mains 2012 | paper: EE2 | year: 2012 | qno: 6a
- syllabus_code: EE2-PWR-04 | syllabus_l2: Power Systems: Overcurrent/Differential/Distance Protection & Circuit Breakers | micro_theme: -
- theme_primary: Static-Relay Elements & Advantages over Electromagnetic Relays | theme_secondary: -
- marks: 20.0 | word_limit: - | directive: What
- authenticity: official
- repeat_cluster: RC16 (Circuit-Breaker/Relay Protection Principles)
- keywords: Static-Relay Elements & Advantages over Electromagnetic Relays

question_text: (a) (i) What are the basic elements of a static relay? Describe the function of each element. (ii) What are the advantages of static overcurrent relays over the electromagnetic form?

## qid: EE2-2012-Q8a [OFFICIAL]
- chunk_tag: EE2|EE2-PWR-04|POWER-SYSTEMS-OVERCURRENT-DIFF
- exam: UPSC Mains 2012 | paper: EE2 | year: 2012 | qno: 8a
- syllabus_code: EE2-PWR-04 | syllabus_l2: Power Systems: Overcurrent/Differential/Distance Protection & Circuit Breakers | micro_theme: -
- theme_primary: Circuit-Breaker Testing & Rated Making Capacity | theme_secondary: -
- marks: 20.0 | word_limit: - | directive: What
- authenticity: official
- repeat_cluster: RC16 (Circuit-Breaker/Relay Protection Principles)
- keywords: Circuit-Breaker Testing & Rated Making Capacity

question_text: (a) What is the importance of testing of a circuit breaker? Explain different tests carried out to prove the ability of a circuit breaker.

## qid: EE2-2013-Q1d [OFFICIAL]
- chunk_tag: EE2|EE2-PWR-04|POWER-SYSTEMS-OVERCURRENT-DIFF
- exam: UPSC Mains 2013 | paper: EE2 | year: 2013 | qno: 1d
- syllabus_code: EE2-PWR-04 | syllabus_l2: Power Systems: Overcurrent/Differential/Distance Protection & Circuit Breakers | micro_theme: -
- theme_primary: Relay Terminology | theme_secondary: -
- marks: 10.0 | word_limit: - | directive: Define
- authenticity: official
- repeat_cluster: RC07 (Bridge Measurements & Error Analysis)
- keywords: Relay Terminology

question_text: (d) Define the terms given below: (i) Pick up value (ii) Reset time (iii) Operating time and (iv) Reset value for protective relays.

## qid: EE2-2013-Q2b [OFFICIAL]
- chunk_tag: EE2|EE2-PWR-04|POWER-SYSTEMS-OVERCURRENT-DIFF
- exam: UPSC Mains 2013 | paper: EE2 | year: 2013 | qno: 2b
- syllabus_code: EE2-PWR-04 | syllabus_l2: Power Systems: Overcurrent/Differential/Distance Protection & Circuit Breakers | micro_theme: -
- theme_primary: IDMTL Overcurrent-Relay Timing | theme_secondary: -
- marks: 20.0 | word_limit: - | directive: Reduce
- authenticity: official
- repeat_cluster: RC12 (Control System Elements & Block-Diagram Modeling)
- keywords: IDMTL Overcurrent-Relay Timing

question_text: (b) Time-current characteristic of an induction-type overcurrent relay is: | I (Multiples of pick-up) | 2 | 4 | 6 | 8 | 10 | 12 | 14 | 16 | 20 | |---|---|---|---|---|---|---|---|---|---| | T (Seconds) | 10 | 5.1 | 4 | 3.4 | 3 | 2.8 | 2.6 | 2.5 | 2.4 | It is desired to determine the time of operation of 5-ampere relay having a current setting of 125% and TMS of 0.6 connected to a supply circuit through a C.T. ratio 400/5 ampere when the circuit carries a fault current of 4,000 amperes.

## qid: EE2-2013-Q3c [OFFICIAL]
- chunk_tag: EE2|EE2-PWR-04|POWER-SYSTEMS-OVERCURRENT-DIFF
- exam: UPSC Mains 2013 | paper: EE2 | year: 2013 | qno: 3c
- syllabus_code: EE2-PWR-04 | syllabus_l2: Power Systems: Overcurrent/Differential/Distance Protection & Circuit Breakers | micro_theme: -
- theme_primary: Restriking-Voltage (RRRV) Computation | theme_secondary: -
- marks: 20.0 | word_limit: - | directive: Determine
- authenticity: official
- repeat_cluster: RC08 (Control System Stability Criteria)
- keywords: Restriking-Voltage (RRRV) Computation

question_text: (c) An 11-kV, 50-Hz generator was supplying power to a load when a three-phase fault occurred on the system. The inductive reactance and capacitance of the faulted section were 4.0 ohms and $0.01\ \mu\text{F}$ respectively, and the resistance was negligible. Compute (a) the active recovery voltage, (b) peak value of the restriking voltage, (c) the frequency of transient oscillatory voltage and (d) the average rate-of-rise of restriking voltage (RRRV) up to the first peak of oscillations.

## qid: EE2-2013-Q5b [OFFICIAL]
- chunk_tag: EE2|EE2-PWR-04|POWER-SYSTEMS-OVERCURRENT-DIFF
- exam: UPSC Mains 2013 | paper: EE2 | year: 2013 | qno: 5b
- syllabus_code: EE2-PWR-04 | syllabus_l2: Power Systems: Overcurrent/Differential/Distance Protection & Circuit Breakers | micro_theme: -
- theme_primary: Distance-Relay Phase Comparator | theme_secondary: -
- marks: 10.0 | word_limit: - | directive: What
- authenticity: official
- repeat_cluster: RC08 (Control System Stability Criteria)
- keywords: Distance-Relay Phase Comparator

question_text: (b) What is the need for a multi input comparator ? Show with diagrams how to obtain the quadrilateral characteristic in the R-X plane using 4-input phase comparator.

## qid: EE2-2014-Q1d [OFFICIAL]
- chunk_tag: EE2|EE2-PWR-04|POWER-SYSTEMS-OVERCURRENT-DIFF
- exam: UPSC Mains 2014 | paper: EE2 | year: 2014 | qno: 1d
- syllabus_code: EE2-PWR-04 | syllabus_l2: Power Systems: Overcurrent/Differential/Distance Protection & Circuit Breakers | micro_theme: -
- theme_primary: IDMT Relay Curves | theme_secondary: -
- marks: 10.0 | word_limit: - | directive: Draw
- authenticity: official
- repeat_cluster: RC08 (Control System Stability Criteria)
- keywords: IDMT Relay Curves

question_text: Answer all of the following: (d) Draw the typical characteristics of an IDMT Relay and explain how to use these curves.

## qid: EE2-2014-Q2c [OFFICIAL]
- chunk_tag: EE2|EE2-PWR-04|POWER-SYSTEMS-OVERCURRENT-DIFF
- exam: UPSC Mains 2014 | paper: EE2 | year: 2014 | qno: 2c
- syllabus_code: EE2-PWR-04 | syllabus_l2: Power Systems: Overcurrent/Differential/Distance Protection & Circuit Breakers | micro_theme: -
- theme_primary: IDMT Relay Timing Calculation | theme_secondary: -
- marks: 10.0 | word_limit: - | directive: Evaluate
- authenticity: official
- repeat_cluster: RC21 (PID/Compensator Controller Design)
- keywords: IDMT Relay Timing Calculation

question_text: (c) An IDMT Relay has a current setting of $150\%$ and has a time multiple setting of $0\cdot5$. The relay is connected in a circuit through a C.T. having a ratio of $500:5\text{ amps}$. Calculate the time of operation of the relay if the circuit carries a fault current of $6,000\text{ A}$. Use the table given below : | P.S.M. | 2 | 3.6 | 5 | 8 | 10 | 15 | 20 | | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | | Time in seconds for T.M.S. of 1.0 | 10 | 6 | 3.9 | 3.15 | 2.8 | 2.2 | 2.1 |

## qid: EE2-2014-Q8b [OFFICIAL]
- chunk_tag: EE2|EE2-PWR-04|POWER-SYSTEMS-OVERCURRENT-DIFF
- exam: UPSC Mains 2014 | paper: EE2 | year: 2014 | qno: 8b
- syllabus_code: EE2-PWR-04 | syllabus_l2: Power Systems: Overcurrent/Differential/Distance Protection & Circuit Breakers | micro_theme: -
- theme_primary: Circuit-Breaker Restriking Transients | theme_secondary: -
- marks: 20.0 | word_limit: - | directive: Draw
- authenticity: official
- repeat_cluster: RC11 (State-Variable/State-Space Analysis)
- keywords: Circuit-Breaker Restriking Transients

question_text: (b) In a $220\text{ kV}$, $50\text{ c/s}$ power system, the reactance and capacitance upto the circuit breaker are $8\text{ ohms}$ and $0\cdot025\ \mu\text{F}$ respectively. A resistance of $600\text{ ohms}$ is connected across the circuit breaker contacts. Determine the following: (i) Natural frequency of oscillation (ii) Damped frequency of oscillation (iii) Value of Critical Resistance which will give no transient oscillations (iv) The value of resistance which when connected across circuit breaker contacts will give damped frequency of oscillation of one-fourth of the natural frequency of oscillation.

## qid: EE2-2014-Q8c [OFFICIAL]
- chunk_tag: EE2|EE2-PWR-04|POWER-SYSTEMS-OVERCURRENT-DIFF
- exam: UPSC Mains 2014 | paper: EE2 | year: 2014 | qno: 8c
- syllabus_code: EE2-PWR-04 | syllabus_l2: Power Systems: Overcurrent/Differential/Distance Protection & Circuit Breakers | micro_theme: -
- theme_primary: Unit (Differential) Protection Principle | theme_secondary: -
- marks: 10.0 | word_limit: - | directive: Show
- authenticity: official
- repeat_cluster: RC11 (State-Variable/State-Space Analysis)
- keywords: Unit (Differential) Protection Principle

question_text: (c) Show how unit protection principle can be employed in balanced voltage system.

## qid: EE2-2015-Q6a [OFFICIAL]
- chunk_tag: EE2|EE2-PWR-04|POWER-SYSTEMS-OVERCURRENT-DIFF
- exam: UPSC Mains 2015 | paper: EE2 | year: 2015 | qno: 6a
- syllabus_code: EE2-PWR-04 | syllabus_l2: Power Systems: Overcurrent/Differential/Distance Protection & Circuit Breakers | micro_theme: -
- theme_primary: Critical Clearing Angle for a Double-Circuit Line Fault | theme_secondary: -
- marks: 20.0 | word_limit: - | directive: Estimate
- authenticity: official
- repeat_cluster: -
- keywords: Critical Clearing Angle for a Double-Circuit Line Fault; Transient Stability Following Single-Circuit Tripping

question_text: A synchronous generator is feeding 250 MW to a large 50 Hz power system network over a double-circuit line. The maximum steady-state power that can be transmitted over line with both the circuits in operation is 500 MW and is 350 MW with one circuit in operation. A solid 3-phase fault occurring at network end of one of the lines causes it to trip. Estimate critical clearing angle in which circuit breaker must trip so that synchronism is not lost. What further information is needed to estimate critical clearing time?

## qid: EE2-2015-Q6b [OFFICIAL]
- chunk_tag: EE2|EE2-PWR-04|POWER-SYSTEMS-OVERCURRENT-DIFF
- exam: UPSC Mains 2015 | paper: EE2 | year: 2015 | qno: 6b
- syllabus_code: EE2-PWR-04 | syllabus_l2: Power Systems: Overcurrent/Differential/Distance Protection & Circuit Breakers | micro_theme: -
- theme_primary: Three-Zone Distance-Relay Settings (Reactance and Mho) | theme_secondary: -
- marks: 20.0 | word_limit: - | directive: Obtain
- authenticity: official
- repeat_cluster: RC16 (Circuit-Breaker/Relay Protection Principles)
- keywords: Three-Zone Distance-Relay Settings (Reactance and Mho); CT/PT Ratios and Impedance Data for Two Line Sections

question_text: Obtain three zone settings for (i) a reactance relay and (ii) a mho relay of $60^{\circ}$ from the following data: CT: 400/1 A PT: 132 kV/110 V Impedance for the first section is $(2.5+j5)$ ohms (primary) and that of second section is $(3.5+j7)$ ohms (primary). The first zone covers 80% of the first section, the second zone covers the first section plus 30% of the second section and the third zone covers the first section plus 120% of the second section.

## qid: EE2-2015-Q8b [OFFICIAL]
- chunk_tag: EE2|EE2-PWR-04|POWER-SYSTEMS-OVERCURRENT-DIFF
- exam: UPSC Mains 2015 | paper: EE2 | year: 2015 | qno: 8b
- syllabus_code: EE2-PWR-04 | syllabus_l2: Power Systems: Overcurrent/Differential/Distance Protection & Circuit Breakers | micro_theme: -
- theme_primary: Air-Blast Circuit Breaker: Advantages and Limitations | theme_secondary: -
- marks: 20.0 | word_limit: - | directive: What
- authenticity: official
- repeat_cluster: RC16 (Circuit-Breaker/Relay Protection Principles)
- keywords: Air-Blast Circuit Breaker: Advantages and Limitations; Circuit-Breaker Selection for a 220 kV; 500 MVA Substation

question_text: (i) What are the advantages and limitations of air-blast circuit breaker? (ii) It is required to install a circuit breaker for a 3-phase, 50 Hz, 220 kV, 500 MVA substation. Select the suitable circuit breaker along its specifications.

## qid: EE2-2016-Q3c [OFFICIAL]
- chunk_tag: EE2|EE2-PWR-04|POWER-SYSTEMS-OVERCURRENT-DIFF
- exam: UPSC Mains 2016 | paper: EE2 | year: 2016 | qno: 3c
- syllabus_code: EE2-PWR-04 | syllabus_l2: Power Systems: Overcurrent/Differential/Distance Protection & Circuit Breakers | micro_theme: -
- theme_primary: Circuit-Breaker Testing Methods | theme_secondary: -
- marks: 10.0 | word_limit: - | directive: What
- authenticity: official
- repeat_cluster: RC08 (Control System Stability Criteria)
- keywords: Circuit-Breaker Testing Methods

question_text: (c) What are the different methods of testing of circuit breakers ? Discuss their merits and demerits. Which method is more suitable for testing the circuit breakers of large capacity?

## qid: EE2-2016-Q8b [OFFICIAL]
- chunk_tag: EE2|EE2-PWR-04|POWER-SYSTEMS-OVERCURRENT-DIFF
- exam: UPSC Mains 2016 | paper: EE2 | year: 2016 | qno: 8b
- syllabus_code: EE2-PWR-04 | syllabus_l2: Power Systems: Overcurrent/Differential/Distance Protection & Circuit Breakers | micro_theme: -
- theme_primary: - | theme_secondary: State-Space to Transfer Function Conversion, SF6 Circuit Breaker & Load-Flow Solution Types
- marks: 20.0 | word_limit: - | directive: Discuss
- authenticity: official
- repeat_cluster: -
- keywords: State-Space to Transfer Function Conversion; SF6 Circuit Breaker; Load-Flow Solution Types

question_text: (b) Discuss the operating principle of $\text{SF}_{6}$ circuit breaker. What are its advantages over other types of circuit breakers? In practice, for what voltage range is it recommended ?

## qid: EE2-2017-Q1e [OFFICIAL]
- chunk_tag: EE2|EE2-PWR-04|POWER-SYSTEMS-OVERCURRENT-DIFF
- exam: UPSC Mains 2017 | paper: EE2 | year: 2017 | qno: 1e
- syllabus_code: EE2-PWR-04 | syllabus_l2: Power Systems: Overcurrent/Differential/Distance Protection & Circuit Breakers | micro_theme: -
- theme_primary: Biased Differential Relay | theme_secondary: -
- marks: 10.0 | word_limit: - | directive: Explain
- authenticity: official
- repeat_cluster: RC08 (Control System Stability Criteria)
- keywords: Biased Differential Relay

question_text: (e) Explain the principle of percentage biased differential relay with harmonic restraint.

## qid: EE2-2017-Q5a [OFFICIAL]
- chunk_tag: EE2|EE2-PWR-04|POWER-SYSTEMS-OVERCURRENT-DIFF
- exam: UPSC Mains 2017 | paper: EE2 | year: 2017 | qno: 5a
- syllabus_code: EE2-PWR-04 | syllabus_l2: Power Systems: Overcurrent/Differential/Distance Protection & Circuit Breakers | micro_theme: -
- theme_primary: Generator Short-Circuit Currents (Sustained and Initial Symmetrical) | theme_secondary: -
- marks: 10.0 | word_limit: - | directive: Find
- authenticity: official
- repeat_cluster: RC29 (Power System Fault Analysis (Symmetrical Components))
- keywords: Generator Short-Circuit Currents (Sustained and Initial Symmetrical)

question_text: (a) A 20 MVA, 6.6 kV generator, with $X_{d}^{\prime\prime}=10\%$, $X_{d}^{\prime}=20\%$ and $X_{d}=100\%$ is connected through a circuit breaker to a transformer. It is operating on no load when a short circuit occurs between breaker and transformer. Find (i) sustained short circuit current through breaker. (ii) initial symmetrical rms short circuit current.

## qid: EE2-2018-Q3c [OFFICIAL]
- chunk_tag: EE2|EE2-PWR-04|POWER-SYSTEMS-OVERCURRENT-DIFF
- exam: UPSC Mains 2018 | paper: EE2 | year: 2018 | qno: 3c
- syllabus_code: EE2-PWR-04 | syllabus_l2: Power Systems: Overcurrent/Differential/Distance Protection & Circuit Breakers | micro_theme: -
- theme_primary: Alternator Differential Protection | theme_secondary: -
- marks: 10.0 | word_limit: - | directive: Design
- authenticity: official
- repeat_cluster: RC59 (PCM System Design & Quantization)
- keywords: Alternator Differential Protection

question_text: (c) An 11 kV, 100 MVA alternator is provided with differential protection. The percentage of winding to be protected against phase-to-ground fault is 85%. The relay is set to operate when there is 20% out of balance current. Determine the value of the resistance to be placed in the neutral-to-ground connection.

## qid: EE2-2019-Q4b [OFFICIAL]
- chunk_tag: EE2|EE2-PWR-04|POWER-SYSTEMS-OVERCURRENT-DIFF
- exam: UPSC Mains 2019 | paper: EE2 | year: 2019 | qno: 4b
- syllabus_code: EE2-PWR-04 | syllabus_l2: Power Systems: Overcurrent/Differential/Distance Protection & Circuit Breakers | micro_theme: -
- theme_primary: Percentage Differential Relay Protection of an Alternator | theme_secondary: -
- marks: 20.0 | word_limit: - | directive: Determine
- authenticity: official
- repeat_cluster: RC16 (Circuit-Breaker/Relay Protection Principles)
- keywords: Percentage Differential Relay Protection of an Alternator; High-Resistance Ground Fault Trip Decision
- has_figure: yes | figure_id: FIG-EE2-2019-Q4b  (question text alone is incomplete)

question_text: The figure given below shows percentage differential relay applied to the protection of an alternator winding. The relay has 0.1 ampere minimum pick-up and 10% slope of characteristic $(I_{1}-I_{2})$ vs $(I_{1}+I_{2})/2$. A high-resistance ground fault occurred near the grounded neutral end of generator winding, while the generator is carrying load. As a consequence, the currents in ampere flowing at each end of the winding are shown in the figure. Assume CT ratio of 400/5. Will the relay operate to trip the breaker?

## qid: EE2-2019-Q5a [OFFICIAL]
- chunk_tag: EE2|EE2-PWR-04|POWER-SYSTEMS-OVERCURRENT-DIFF
- exam: UPSC Mains 2019 | paper: EE2 | year: 2019 | qno: 5a
- syllabus_code: EE2-PWR-04 | syllabus_l2: Power Systems: Overcurrent/Differential/Distance Protection & Circuit Breakers | micro_theme: -
- theme_primary: Transient Restriking Voltage and RRRV | theme_secondary: -
- marks: 10.0 | word_limit: - | directive: Calculate
- authenticity: official
- repeat_cluster: RC16 (Circuit-Breaker/Relay Protection Principles)
- keywords: Transient Restriking Voltage and RRRV; Oscillation Frequency and Maximum Restriking Voltage

question_text: For a 3-$\phi$, 50 Hz, 132 kV system, the reactance and capacitance up to the location of the circuit breaker are $32\ \Omega$ and $0\cdot015\ \mu\text{F}$ respectively. Calculate the following: (i) The frequency of transient oscillation (ii) The maximum value of restriking voltage across the contacts of the circuit breaker (iii) The maximum value of rate of rise of restriking voltage (RRRV)

## qid: EE2-2020-Q5d [OFFICIAL]
- chunk_tag: EE2|EE2-PWR-04|POWER-SYSTEMS-OVERCURRENT-DIFF
- exam: UPSC Mains 2020 | paper: EE2 | year: 2020 | qno: 5d
- syllabus_code: EE2-PWR-04 | syllabus_l2: Power Systems: Overcurrent/Differential/Distance Protection & Circuit Breakers | micro_theme: -
- theme_primary: CB Restriking Transient | theme_secondary: -
- marks: 10.0 | word_limit: - | directive: Determine
- authenticity: official
- repeat_cluster: RC06 (Control System Time-Domain Response)
- keywords: CB Restriking Transient

question_text: (d) In a 220 kV system, the reactance and capacitance up to the location of circuit breaker is $8\,\Omega$ and $0\cdot025\,\mu\text{F}$ respectively. A resistance of $600\,\Omega$ is connected across the contacts of the circuit breaker. Determine the following: (i) Natural frequency of oscillation (ii) Frequency of damped oscillation (iii) Critical value of resistance which will give no transient oscillation (iv) The value of resistance which will give frequency of damped oscillation, one-fourth of the natural frequency of oscillation

## qid: EE2-2021-Q3a [OFFICIAL]
- chunk_tag: EE2|EE2-PWR-04|POWER-SYSTEMS-OVERCURRENT-DIFF
- exam: UPSC Mains 2021 | paper: EE2 | year: 2021 | qno: 3a
- syllabus_code: EE2-PWR-04 | syllabus_l2: Power Systems: Overcurrent/Differential/Distance Protection & Circuit Breakers | micro_theme: -
- theme_primary: Busbar Differential Protection: Stability and Pickup Settings | theme_secondary: -
- marks: 20.0 | word_limit: - | directive: Find
- authenticity: official
- repeat_cluster: RC16 (Circuit-Breaker/Relay Protection Principles)
- keywords: Busbar Differential Protection: Stability and Pickup Settings

question_text: (a) A solidly earthed $400\text{ KV}$, 3 phase busbar system is connected with two incoming and four outgoing lines (feeders). A differential protection is provided with switchgear of $4000\text{ MVA}$ capacity having the following parameters: CT secondary resistance $=0.8\text{ }\Omega$ Lead wire resistance $=1.2\text{ }\Omega$ Relay load $=1.0\text{ }\Omega$ CT magnetization current $=0.3\text{ mA/V}$ Max. full load current in one feeder $=100\text{ A}$ Voltage setting of over current $\text{relay}=100\text{ V}$ If the O.C. relay in the spill path is set at $1\cdot 0\text{ A}$, find the following: (a) The maximum 'through fault' current up to which the protection scheme remains stable. (b) Whether the switchgear is capable to handle maximum through fault current. (c) The value of minimum internal fault current that can be detected by protection scheme. (d) The pick-up setting for detecting minimum internal fault current of $90\text{ Amp}$.

## qid: EE2-2021-Q7a [OFFICIAL]
- chunk_tag: EE2|EE2-PWR-04|POWER-SYSTEMS-OVERCURRENT-DIFF
- exam: UPSC Mains 2021 | paper: EE2 | year: 2021 | qno: 7a
- syllabus_code: EE2-PWR-04 | syllabus_l2: Power Systems: Overcurrent/Differential/Distance Protection & Circuit Breakers | micro_theme: -
- theme_primary: Percentage Differential Relay with Harmonic Restraint | theme_secondary: -
- marks: 20.0 | word_limit: - | directive: Discuss
- authenticity: official
- repeat_cluster: RC16 (Circuit-Breaker/Relay Protection Principles)
- keywords: Percentage Differential Relay with Harmonic Restraint

question_text: (a) Discuss the percentage differential Relay with harmonic restraint with the help of diagram and also draw the conceptual representation of it.

## qid: EE2-2021-Q7c [OFFICIAL]
- chunk_tag: EE2|EE2-PWR-04|POWER-SYSTEMS-OVERCURRENT-DIFF
- exam: UPSC Mains 2021 | paper: EE2 | year: 2021 | qno: 7c
- syllabus_code: EE2-PWR-04 | syllabus_l2: Power Systems: Overcurrent/Differential/Distance Protection & Circuit Breakers | micro_theme: -
- theme_primary: Minimum Spanning Tree Uniqueness Proof | theme_secondary: -
- marks: 10.0 | word_limit: - | directive: Discuss
- authenticity: official
- repeat_cluster: RC16 (Circuit-Breaker/Relay Protection Principles)
- keywords: Minimum Spanning Tree Uniqueness Proof

question_text: (c) Consider a connected graph $G=(N,A)$ with N nodes and A arcs, and a weight $\omega_{ij}$ for each arc $(i,j)\in A$ (i) Define minimum weight spanning tree (MST). (ii) If all arc weights of G are distinct, prove that there exists a unique MST.

## qid: EE2-2022-Q5c [OFFICIAL]
- chunk_tag: EE2|EE2-PWR-04|POWER-SYSTEMS-OVERCURRENT-DIFF
- exam: UPSC Mains 2022 | paper: EE2 | year: 2022 | qno: 5c
- syllabus_code: EE2-PWR-04 | syllabus_l2: Power Systems: Overcurrent/Differential/Distance Protection & Circuit Breakers | micro_theme: -
- theme_primary: Transmission Line Inductance | theme_secondary: -
- marks: 10.0 | word_limit: - | directive: Explain
- authenticity: official
- repeat_cluster: -
- keywords: Transmission Line Inductance; Technical Application

question_text: (c) Explain how arc is initiated and sustained in a circuit breaker when the circuit breaker contact separates. Also, derive an expression for the restriking voltage in terms of system voltage, inductance and capacitance, across the circuit breaker contacts. (Assume that the neutral of the system is solidly grounded)

## qid: EE2-2022-Q6bii [OFFICIAL]
- chunk_tag: EE2|EE2-PWR-04|POWER-SYSTEMS-OVERCURRENT-DIFF
- exam: UPSC Mains 2022 | paper: EE2 | year: 2022 | qno: 6bii
- syllabus_code: EE2-PWR-04 | syllabus_l2: Power Systems: Overcurrent/Differential/Distance Protection & Circuit Breakers | micro_theme: -
- theme_primary: Long Transmission Line Analysis | theme_secondary: -
- marks: 10.0 | word_limit: - | directive: Calculate/Solve
- authenticity: official
- repeat_cluster: -
- keywords: Long Transmission Line Analysis; Technical Application

question_text: (b) (ii) A 50 Hz, 11 kV, three-phase synchronous generator with earthed neutral has a reactance of $4\ \Omega\text{/phase}$ and is connected to a busbar through a circuit breaker (CB). The capacitance to earth for the CB and generator is $0\cdot02\ \mu\text{F}$ per phase, and resistance may be ignored. Find the maximum voltage across the contacts of the circuit breaker, frequency of the transient oscillation and the average rate of rise of restriking voltage up to the first peak of the oscillation.

## qid: EE2-2022-Q8i [OFFICIAL]
- chunk_tag: EE2|EE2-PWR-04|POWER-SYSTEMS-OVERCURRENT-DIFF
- exam: UPSC Mains 2022 | paper: EE2 | year: 2022 | qno: 8i
- syllabus_code: EE2-PWR-04 | syllabus_l2: Power Systems: Overcurrent/Differential/Distance Protection & Circuit Breakers | micro_theme: -
- theme_primary: IDMT & Earth Fault Relays | theme_secondary: -
- marks: 20.0 | word_limit: - | directive: Write
- authenticity: official
- repeat_cluster: -
- keywords: IDMT & Earth Fault Relays; Technical Application

question_text: (i) Write the recommended expression for time-current relationship of standard IDMT relay and draw its characteristic curve. Why is this type of relay commonly used for protection of electrical machines? (ii) Draw the circuit arrangements for connecting earth fault relay in $3\phi$ supply and explain its working for core balance current transformer as well as for three CT system.

## qid: EE2-2023-Q1b [OFFICIAL]
- chunk_tag: EE2|EE2-PWR-04|POWER-SYSTEMS-OVERCURRENT-DIFF
- exam: UPSC Mains 2023 | paper: EE2 | year: 2023 | qno: 1b
- syllabus_code: EE2-PWR-04 | syllabus_l2: Power Systems: Overcurrent/Differential/Distance Protection & Circuit Breakers | micro_theme: -
- theme_primary: - | theme_secondary: Power Circuit Breakers & Microprocessors
- marks: 10.0 | word_limit: - | directive: Determine, Explain, Calculate
- authenticity: official
- repeat_cluster: -
- keywords: Power Circuit Breakers; Microprocessors

question_text: (b) A circuit breaker is rated as 2500 A, 1500 MVA, 33 kV, 3 sec, 3-phase, oil circuit breaker. Determine its rated normal current, breaking current, making current and short-time rating (current).

## qid: EE2-2023-Q5e [OFFICIAL]
- chunk_tag: EE2|EE2-PWR-04|POWER-SYSTEMS-OVERCURRENT-DIFF
- exam: UPSC Mains 2023 | paper: EE2 | year: 2023 | qno: 5e
- syllabus_code: EE2-PWR-04 | syllabus_l2: Power Systems: Overcurrent/Differential/Distance Protection & Circuit Breakers | micro_theme: -
- theme_primary: - | theme_secondary: Transducers & Relay Protection
- marks: 10.0 | word_limit: - | directive: Determine, Calculate, Compute
- authenticity: official
- repeat_cluster: -
- keywords: Transducers; Relay Protection

question_text: (e) Consider a three-phase, Δ-Y connected, 30 MVA, 33/11 kV transformer with differential relay protection. If the CT ratios are 500:5A on the primary side and 2000:5A on the secondary side, compute the relay current setting for faults drawing up to 200% of rated transformer current.

## qid: EE2-2023-Q7b [OFFICIAL]
- chunk_tag: EE2|EE2-PWR-04|POWER-SYSTEMS-OVERCURRENT-DIFF
- exam: UPSC Mains 2023 | paper: EE2 | year: 2023 | qno: 7b
- syllabus_code: EE2-PWR-04 | syllabus_l2: Power Systems: Overcurrent/Differential/Distance Protection & Circuit Breakers | micro_theme: -
- theme_primary: - | theme_secondary: Power System Relaying
- marks: 20.0 | word_limit: - | directive: What
- authenticity: official
- repeat_cluster: -
- keywords: Power System Relaying

question_text: (b) What is the universal relay torque equation? Using this equation, derive the impedance relay, reactance relay and mho relay characteristics. Also draw the operating characteristic and indicate clearly the zones of operation and no operation.

## qid: EE2-2024-Q8b [OFFICIAL]
- chunk_tag: EE2|EE2-PWR-04|POWER-SYSTEMS-OVERCURRENT-DIFF
- exam: UPSC Mains 2024 | paper: EE2 | year: 2024 | qno: 8b
- syllabus_code: EE2-PWR-04 | syllabus_l2: Power Systems: Overcurrent/Differential/Distance Protection & Circuit Breakers | micro_theme: -
- theme_primary: Differential Relays | theme_secondary: -
- marks: 20.0 | word_limit: - | directive: Calculate
- authenticity: official
- repeat_cluster: -
- keywords: Differential Relays

question_text: Q8. (b) Calculate the current setting of a relay for fault that draws up to 400% of the rated current. The relay is used for differential protection of a delta-star, 50 MVA, 66/11 kV transformer. The CT ratio on secondary side is 3000 : 5 and primary side is 600 : 5.

## qid: EE2-2025-Q5c [OFFICIAL]
- chunk_tag: EE2|EE2-PWR-04|POWER-SYSTEMS-OVERCURRENT-DIFF
- exam: UPSC Mains 2025 | paper: EE2 | year: 2025 | qno: 5c
- syllabus_code: EE2-PWR-04 | syllabus_l2: Power Systems: Overcurrent/Differential/Distance Protection & Circuit Breakers | micro_theme: -
- theme_primary: - | theme_secondary: Frequency Counter Error & CB Recovery Voltage
- marks: 10.0 | word_limit: - | directive: Calculate, What is, Determine
- authenticity: official
- repeat_cluster: -
- keywords: Frequency Counter Error; CB Recovery Voltage

question_text: (c) An 11 kV, 50 Hz alternator is connected to a system which has inductance and capacitance per phase of 10 mH and $0.01\ \mu\text{F}$ respectively. Determine (i) the maximum voltage across circuit breaker contacts, (ii) the frequency of transient oscillation, (iii) the average RRRV and (iv) the maximum RRRV.
